    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">104_STORAGE</td>
    <td align="right">      306.05</td>
    <td align="right">0.5</td>
    <td align="right">    1358.054</td>
    <td align="right">       4.438</td>
    <td align="right">846.254</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">     240.781</td>
    <td align="right">    1222.247</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">109 SECONDARYSCHOOL MECHANICAL LIGHTS 2</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">109</td>
    <td align="right">      440.07</td>
    <td align="right">0.7</td>
    <td align="right">    1952.756</td>
    <td align="right">       4.438</td>
    <td align="right">846.254</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">     346.222</td>
    <td align="right">    1757.480</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">102_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 4</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">102_OFFICES</td>
    <td align="right">     1845.22</td>
    <td align="right">14.2</td>
    <td align="right">    5458.838</td>
    <td align="right">       2.958</td>
    <td align="right">112.834</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">     967.851</td>
    <td align="right">    4912.956</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">113_CAREER_SERVICES SECONDARYSCHOOL OFFICE LIGHTS 1</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">      957.11</td>
    <td align="right">7.4</td>
    <td align="right">    2831.496</td>
    <td align="right">       2.958</td>
    <td align="right">112.834</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">     502.025</td>
    <td align="right">    2548.348</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">114_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 2</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">114_OFFICES</td>
    <td align="right">     1961.16</td>
    <td align="right">15.1</td>
    <td align="right">    5802.051</td>
    <td align="right">       2.958</td>
    <td align="right">112.834</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">    1028.704</td>
    <td align="right">    5221.848</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 5</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">     2590.26</td>
    <td align="right">19.9</td>
    <td align="right">    7663.086</td>
    <td align="right">       2.958</td>
    <td align="right">112.834</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">    1358.665</td>
    <td align="right">    6896.778</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_OFFICE_BLOCK SECONDARYSCHOOL OFFICE LIGHTS 3</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">     2035.22</td>
    <td align="right">15.6</td>
    <td align="right">    6020.996</td>
    <td align="right">       2.958</td>
    <td align="right">112.834</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">    1067.523</td>
    <td align="right">    5418.897</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">RESTROOMS SECONDARYSCHOOL RESTROOM LIGHTS 1</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">RESTROOMS</td>
    <td align="right">      629.10</td>
    <td align="right">9.7</td>
    <td align="right">    3312.643</td>
    <td align="right">       5.266</td>
    <td align="right">100.530</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">     587.331</td>
    <td align="right">    2981.378</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NORTH_HALL LARGEHOTEL BANQUET ELEC EQUIP 1</td>
    <td align="right">LARGEHOTEL KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">     3774.41</td>
    <td align="right">417.9</td>
    <td align="right">   19315.332</td>
    <td align="right">       5.118</td>
    <td align="right">13.546</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">    6760.366</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SOUTH_HALL LARGEHOTEL BANQUET ELEC EQUIP 2</td>
    <td align="right">LARGEHOTEL KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     3200.32</td>
    <td align="right">354.3</td>
    <td align="right">   16377.600</td>
    <td align="right">       5.118</td>
    <td align="right">13.546</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">    5732.160</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BOGPLAY_1_D1F076F9 PRE_1980::LARGEHOTEL::CAFE_ELECTRIC</td>
    <td align="right">LARGEHOTEL BLDG EQUIP</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">     2043.40</td>
    <td align="right">226.3</td>
    <td align="right">    3485.771</td>
    <td align="right">       1.706</td>
    <td align="right">4.515</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">    3485.771</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BOGPLAY_2_D145E14C PRE_1980::LARGEHOTEL::CAFE_ELECTRIC</td>
    <td align="right">LARGEHOTEL BLDG EQUIP</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     3399.25</td>
    <td align="right">376.4</td>
    <td align="right">    5798.479</td>
    <td align="right">       1.706</td>
    <td align="right">4.515</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">    5798.479</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STAIR_1_1681051F PRE_1980::MEDIUMOFFICE::STAIR_ELECTRIC</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">      281.07</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">STAIR_2_976E6FD5 PRE_1980::MEDIUMOFFICE::STAIR_ELECTRIC</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">      292.05</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">STAIR_3_8F089848 PRE_1980::MEDIUMOFFICE::STAIR_ELECTRIC</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">      134.99</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BOGPLAY_1_B863644B PRE_1980::MEDIUMOFFICE::STORAGE_ELECTRIC</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">      148.02</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BOGPLAY_2_4B3AE9FE PRE_1980::MEDIUMOFFICE::STORAGE_ELECTRIC</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      356.75</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BOGDINING_E25F401A PRE_1980::QUICKSERVICERESTAURANT::DINING_ELECTRIC</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG EQUIP</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">     1459.19</td>
    <td align="right">168.8</td>
    <td align="right">   59740.288</td>
    <td align="right">      40.940</td>
    <td align="right">103.724</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">   20909.101</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_ELECTRIC</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG EQUIP</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     1465.43</td>
    <td align="right">12.1</td>
    <td align="right">  139991.313</td>
    <td align="right">      95.527</td>
    <td align="right">3388.324</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.300</td>
    <td align="right">0.150</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">   48996.958</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_ELECTRIC</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG EQUIP</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     1446.06</td>
    <td align="right">11.9</td>
    <td align="right">  138135.837</td>
    <td align="right">      95.527</td>
    <td align="right">3388.324</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.300</td>
    <td align="right">0.150</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">   48347.542</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_ELECTRIC</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG EQUIP</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      393.24</td>
    <td align="right">3.2</td>
    <td align="right">   37560.357</td>
    <td align="right">      95.527</td>
    <td align="right">3388.324</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.300</td>
    <td align="right">0.150</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">   13146.126</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 PRE_1980::SECONDARYSCHOOL::AUDITORIUM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     3662.24</td>
    <td align="right">562.5</td>
    <td align="right">    5747.309</td>
    <td align="right">       1.569</td>
    <td align="right">2.995</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1436.827</td>
    <td align="right">    5459.944</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">      523.93</td>
    <td align="right">20.1</td>
    <td align="right">    1662.453</td>
    <td align="right">       3.173</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     415.612</td>
    <td align="right">    1579.333</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     1060.24</td>
    <td align="right">40.7</td>
    <td align="right">    3363.983</td>
    <td align="right">       3.173</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     840.997</td>
    <td align="right">    3195.785</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">     2688.01</td>
    <td align="right">103.1</td>
    <td align="right">    8528.748</td>
    <td align="right">       3.173</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    2132.186</td>
    <td align="right">    8102.309</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      618.99</td>
    <td align="right">9.5</td>
    <td align="right">     781.362</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     195.340</td>
    <td align="right">     742.294</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     2159.13</td>
    <td align="right">33.2</td>
    <td align="right">    2725.567</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     681.390</td>
    <td align="right">    2589.288</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     1284.58</td>
    <td align="right">19.8</td>
    <td align="right">    1621.594</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     405.397</td>
    <td align="right">    1540.515</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     1399.23</td>
    <td align="right">21.5</td>
    <td align="right">    1766.256</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     441.564</td>
    <td align="right">    1677.943</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">     3748.36</td>
    <td align="right">5.8</td>
    <td align="right">    4731.567</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1182.893</td>
    <td align="right">    4494.989</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     1997.87</td>
    <td align="right">3.1</td>
    <td align="right">    2521.888</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     630.473</td>
    <td align="right">    2395.790</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">      102.91</td>
    <td align="right">0.2</td>
    <td align="right">     129.953</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      32.489</td>
    <td align="right">     123.456</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       32.51</td>
    <td align="right">5.0E-002</td>
    <td align="right">      40.982</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      10.246</td>
    <td align="right">      38.931</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       82.03</td>
    <td align="right">0.6</td>
    <td align="right">     279.791</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      69.949</td>
    <td align="right">     265.802</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      152.65</td>
    <td align="right">1.2</td>
    <td align="right">     520.842</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     130.212</td>
    <td align="right">     494.801</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">      130.36</td>
    <td align="right">1.0</td>
    <td align="right">     444.904</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     111.228</td>
    <td align="right">     422.658</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">     1249.70</td>
    <td align="right">9.6</td>
    <td align="right">    4263.642</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1065.909</td>
    <td align="right">    4050.460</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">      148.56</td>
    <td align="right">1.1</td>
    <td align="right">     506.774</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     126.694</td>
    <td align="right">     481.433</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      113.46</td>
    <td align="right">0.9</td>
    <td align="right">     387.095</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      96.775</td>
    <td align="right">     367.739</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       89.35</td>
    <td align="right">1.4</td>
    <td align="right">     112.842</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      28.210</td>
    <td align="right">     107.198</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">      114.00</td>
    <td align="right">1.8</td>
    <td align="right">     143.911</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      35.976</td>
    <td align="right">     136.715</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">      110.88</td>
    <td align="right">1.7</td>
    <td align="right">     139.950</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      34.987</td>
    <td align="right">     132.952</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       95.49</td>
    <td align="right">1.5</td>
    <td align="right">     120.529</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      30.131</td>
    <td align="right">     114.503</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">      115.62</td>
    <td align="right">1.8</td>
    <td align="right">     145.931</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      36.485</td>
    <td align="right">     138.636</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">      644.07</td>
    <td align="right">9.9</td>
    <td align="right">     813.080</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     203.270</td>
    <td align="right">     772.426</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">100_AUDITORIUM SECONDARYSCHOOL AUDITORIUM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     6090.60</td>
    <td align="right">935.5</td>
    <td align="right">    9558.377</td>
    <td align="right">       1.569</td>
    <td align="right">2.995</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    2389.594</td>
    <td align="right">    9080.458</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">112_ARC SECONDARYSCHOOL CLASSROOM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">112_ARC</td>
    <td align="right">      924.06</td>
    <td align="right">35.5</td>
    <td align="right">    2932.000</td>
    <td align="right">       3.173</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     733.000</td>
    <td align="right">    2785.400</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">EAST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">     5278.49</td>
    <td align="right">81.2</td>
    <td align="right">    6663.158</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1665.790</td>
    <td align="right">    6330.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">EAST_SMALL_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">      228.00</td>
    <td align="right">3.5</td>
    <td align="right">     287.836</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      71.959</td>
    <td align="right">     273.445</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SMALL_WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 4</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">      207.98</td>
    <td align="right">3.2</td>
    <td align="right">     262.588</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      65.647</td>
    <td align="right">     249.458</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">     2377.23</td>
    <td align="right">36.6</td>
    <td align="right">    3000.820</td>
    <td align="right">       1.262</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     750.207</td>
    <td align="right">    2850.781</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">108 SECONDARYSCHOOL LOBBY ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">108</td>
    <td align="right">      880.04</td>
    <td align="right">0.0</td>
    <td align="right">    1110.947</td>
    <td align="right">       1.262</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     277.737</td>
    <td align="right">    1055.400</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AUDITORIUM_LOBBY SECONDARYSCHOOL LOBBY ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">     2181.20</td>
    <td align="right">0.0</td>
    <td align="right">    2753.382</td>
    <td align="right">       1.262</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     688.347</td>
    <td align="right">    2615.714</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO SECONDARYSCHOOL LOBBY ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">      937.09</td>
    <td align="right">0.0</td>
    <td align="right">    1182.906</td>
    <td align="right">       1.262</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     295.728</td>
    <td align="right">    1123.763</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">104_STORAGE SECONDARYSCHOOL MECHANICAL ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">104_STORAGE</td>
    <td align="right">      306.05</td>
    <td align="right">0.5</td>
    <td align="right">     386.307</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      96.577</td>
    <td align="right">     366.991</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">109 SECONDARYSCHOOL MECHANICAL ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">109</td>
    <td align="right">      440.07</td>
    <td align="right">0.7</td>
    <td align="right">     555.474</td>
    <td align="right">       1.262</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     138.868</td>
    <td align="right">     527.700</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">102_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 4</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">102_OFFICES</td>
    <td align="right">     1845.22</td>
    <td align="right">14.2</td>
    <td align="right">    6295.140</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1573.785</td>
    <td align="right">    5980.383</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">113_CAREER_SERVICES SECONDARYSCHOOL OFFICE ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">      957.11</td>
    <td align="right">7.4</td>
    <td align="right">    3265.284</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     816.321</td>
    <td align="right">    3102.020</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">114_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">114_OFFICES</td>
    <td align="right">     1961.16</td>
    <td align="right">15.1</td>
    <td align="right">    6690.932</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1672.733</td>
    <td align="right">    6356.385</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 5</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">     2590.26</td>
    <td align="right">19.9</td>
    <td align="right">    8837.080</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    2209.270</td>
    <td align="right">    8395.226</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_OFFICE_BLOCK SECONDARYSCHOOL OFFICE ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">     2035.22</td>
    <td align="right">15.6</td>
    <td align="right">    6943.420</td>
    <td align="right">       3.412</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    1735.855</td>
    <td align="right">    6596.249</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">RESTROOMS SECONDARYSCHOOL RESTROOM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOMS</td>
    <td align="right">      629.10</td>
    <td align="right">9.7</td>
    <td align="right">     794.075</td>
    <td align="right">       1.262</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     198.520</td>
    <td align="right">     754.373</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     1465.43</td>
    <td align="right">12.1</td>
    <td align="right">  600172.748</td>
    <td align="right">     409.543</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">  162046.641</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     1446.06</td>
    <td align="right">11.9</td>
    <td align="right">  592217.930</td>
    <td align="right">     409.543</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">  159898.842</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      393.24</td>
    <td align="right">3.2</td>
    <td align="right">  161029.302</td>
    <td align="right">     409.543</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">       0.000</td>
    <td align="right">   43477.912</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">      0.0000</td>
    <td align="right">   3412000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {ft3/min-ft2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BOGPLAY_1_D1F076F9 PRE_1980::LARGEHOTEL::CAFE_INFILTRATION</td>
    <td align="right">LARGEHOTEL INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">     2043.40</td>
    <td align="right">226.3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BOGPLAY_2_D145E14C PRE_1980::LARGEHOTEL::CAFE_INFILTRATION</td>
    <td align="right">LARGEHOTEL INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     3399.25</td>
    <td align="right">376.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">STAIR_1_1681051F PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">      281.07</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">STAIR_2_976E6FD5 PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">      292.05</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STAIR_3_8F089848 PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">      134.99</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BOGPLAY_1_B863644B PRE_1980::MEDIUMOFFICE::STORAGE_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">      148.02</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BOGPLAY_2_4B3AE9FE PRE_1980::MEDIUMOFFICE::STORAGE_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      356.75</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BOGDINING_E25F401A PRE_1980::QUICKSERVICERESTAURANT::DINING_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">     1459.19</td>
    <td align="right">168.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     1465.43</td>
    <td align="right">12.1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     1446.06</td>
    <td align="right">11.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      393.24</td>
    <td align="right">3.2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 PRE_1980::SECONDARYSCHOOL::AUDITORIUM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     3662.24</td>
    <td align="right">562.5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">      523.93</td>
    <td align="right">20.1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     1060.24</td>
    <td align="right">40.7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">     2688.01</td>
    <td align="right">103.1</td>
    <td align="right">     105.890</td>
    <td align="right">       0.039</td>
    <td align="right">       0.119</td>
    <td align="right">0.197</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      618.99</td>
    <td align="right">9.5</td>
    <td align="right">      70.784</td>
    <td align="right">       0.114</td>
    <td align="right">       0.119</td>
    <td align="right">0.571</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     2159.13</td>
    <td align="right">33.2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     1284.58</td>
    <td align="right">19.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     1399.23</td>
    <td align="right">21.5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">     3748.36</td>
    <td align="right">5.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     1997.87</td>
    <td align="right">3.1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">      102.91</td>
    <td align="right">0.2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       32.51</td>
    <td align="right">5.0E-002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       82.03</td>
    <td align="right">0.6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      152.65</td>
    <td align="right">1.2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">      130.36</td>
    <td align="right">1.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">     1249.70</td>
    <td align="right">9.6</td>
    <td align="right">      70.784</td>
    <td align="right">       0.057</td>
    <td align="right">       0.119</td>
    <td align="right">0.283</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">      148.56</td>
    <td align="right">1.1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      113.46</td>
    <td align="right">0.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       89.35</td>
    <td align="right">1.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">      114.00</td>
    <td align="right">1.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">      110.88</td>
    <td align="right">1.7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       95.49</td>
    <td align="right">1.5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">      115.62</td>
    <td align="right">1.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">      644.07</td>
    <td align="right">9.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">108</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">109</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">112_ARC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone 100_AUDITORIUM</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone 102_OFFICES</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone 104_STORAGE</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone 108</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone 109</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone 112_ARC</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone 113_CAREER_SERVICES</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone 114_OFFICES</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone AUDITORIUM_LOBBY</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BOGDINING_E25F401A</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BOGPLAY_1_B863644B</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BOGPLAY_1_D1F076F9</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BOGPLAY_2_D145E14C</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOM_1_90B605A9</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CORRIDOR_3_7621FA0C</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CORRIDOR_4_9B747DDD</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone EAST_CORRIDOR</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone EAST_SMALL_CORRIDOR</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone KITCHEN_1_55B9A759</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone KITCHEN_2_B940211D</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone KITCHEN_3_3E9A0FB8</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone MECH_1_40A96879</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone MECH_2_C6ABCC9A</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone MECH_3_6E799E0F</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone MECH_4_99985F88</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone NORTH_HALL</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone OFFICE_1_B1424685</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone OFFICE_2_37CC8413</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone OFFICE_3_93B2C9FF</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone OFFICE_4_3DD7EBAB</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone OFFICE_5_682148B2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone OFFICE_6_61DD9104</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone RESTROOMS</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone RESTROOM_1_404313B9</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone RESTROOM_2_A377B4B3</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone RESTROOM_3_C201E5F7</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone RESTROOM_4_33BABDA2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone RESTROOM_5_911A78E2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone RESTROOM_6_A019D741</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone ROOM_13_B04291D5</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone SE_HALL_PIANO</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone SMALL_WEST_CORRIDOR</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone SOUTH_HALL</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone STAIR_1_1681051F</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone STAIR_2_976E6FD5</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone STAIR_3_8F089848</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone UPSTAIRS_OFFICES</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone WEST_CORRIDOR</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone WEST_OFFICE_BLOCK</td>
    <td align="right">      1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone 100_AUDITORIUM</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone 102_OFFICES</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone 104_STORAGE</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone 108</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone 109</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone 112_ARC</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone 113_CAREER_SERVICES</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone 114_OFFICES</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone AUDITORIUM_LOBBY</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BOGDINING_E25F401A</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BOGPLAY_1_B863644B</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BOGPLAY_1_D1F076F9</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BOGPLAY_2_D145E14C</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOM_1_90B605A9</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CORRIDOR_3_7621FA0C</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CORRIDOR_4_9B747DDD</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone EAST_CORRIDOR</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone EAST_SMALL_CORRIDOR</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone KITCHEN_1_55B9A759</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone KITCHEN_2_B940211D</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone KITCHEN_3_3E9A0FB8</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone MECH_1_40A96879</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone MECH_2_C6ABCC9A</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone MECH_3_6E799E0F</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone MECH_4_99985F88</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone NORTH_HALL</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone OFFICE_1_B1424685</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone OFFICE_2_37CC8413</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone OFFICE_3_93B2C9FF</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone OFFICE_4_3DD7EBAB</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone OFFICE_5_682148B2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone OFFICE_6_61DD9104</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone RESTROOMS</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone RESTROOM_1_404313B9</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone RESTROOM_2_A377B4B3</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone RESTROOM_3_C201E5F7</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone RESTROOM_4_33BABDA2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone RESTROOM_5_911A78E2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone RESTROOM_6_A019D741</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone ROOM_13_B04291D5</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone SE_HALL_PIANO</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone SMALL_WEST_CORRIDOR</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone SOUTH_HALL</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone STAIR_1_1681051F</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone STAIR_2_976E6FD5</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone STAIR_3_8F089848</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone UPSTAIRS_OFFICES</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone WEST_CORRIDOR</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone WEST_OFFICE_BLOCK</td>
    <td align="right">      1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Cooling</td>
    <td align="right">0.109001E+06</td>
    <td align="right">0.125351E+06</td>
    <td align="right">  5018.55869</td>
    <td align="right"> 14030.25246</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    88.00160</td>
    <td align="right">     0.01499</td>
    <td align="right">  6090.59436</td>
    <td align="right">935.45401</td>
    <td align="right"> 14030.25246</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Heating</td>
    <td align="right"> 31403.57349</td>
    <td align="right"> 39254.46689</td>
    <td align="right">   854.38549</td>
    <td align="right"> 14030.25246</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  6090.59436</td>
    <td align="right">935.45401</td>
    <td align="right"> 14030.25246</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right"> 27976.07721</td>
    <td align="right"> 32172.48878</td>
    <td align="right">  1287.54221</td>
    <td align="right">  1480.67778</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    91.23800</td>
    <td align="right">     0.01499</td>
    <td align="right">  1845.18009</td>
    <td align="right">14.17920</td>
    <td align="right">   283.55929</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right"> 14245.63029</td>
    <td align="right"> 17807.03788</td>
    <td align="right">   387.58470</td>
    <td align="right">   484.47028</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1845.18009</td>
    <td align="right">14.17920</td>
    <td align="right">   283.55929</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Cooling</td>
    <td align="right"> 51632.13606</td>
    <td align="right"> 59376.95645</td>
    <td align="right">  2376.16495</td>
    <td align="right">  2732.58440</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">    82.65110</td>
    <td align="right">     0.01498</td>
    <td align="right">   306.02986</td>
    <td align="right">0.47033</td>
    <td align="right">    15.29830</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Heating</td>
    <td align="right"> 20582.71561</td>
    <td align="right"> 25728.39451</td>
    <td align="right">   559.99993</td>
    <td align="right">   699.97873</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   306.02986</td>
    <td align="right">0.47033</td>
    <td align="right">    15.29830</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">108</td>
    <td align="right">Cooling</td>
    <td align="right">0.121529E+06</td>
    <td align="right">0.139758E+06</td>
    <td align="right">  5592.90184</td>
    <td align="right">  6431.82122</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">    90.40280</td>
    <td align="right">     0.01499</td>
    <td align="right">   880.08594</td>
    <td align="right">0.00000</td>
    <td align="right">    87.99024</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">108</td>
    <td align="right">Heating</td>
    <td align="right"> 63901.33741</td>
    <td align="right"> 79876.67175</td>
    <td align="right">  1738.55910</td>
    <td align="right">  2173.19888</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   880.08594</td>
    <td align="right">0.00000</td>
    <td align="right">    87.99024</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">109</td>
    <td align="right">Cooling</td>
    <td align="right"> 65652.82920</td>
    <td align="right"> 75500.75357</td>
    <td align="right">  3021.41911</td>
    <td align="right">  3474.63939</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    89.77640</td>
    <td align="right">     0.01499</td>
    <td align="right">   440.04297</td>
    <td align="right">0.67630</td>
    <td align="right">    21.99745</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">109</td>
    <td align="right">Heating</td>
    <td align="right"> 24387.41337</td>
    <td align="right"> 30484.26670</td>
    <td align="right">   663.49568</td>
    <td align="right">   829.38549</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   440.04297</td>
    <td align="right">0.67630</td>
    <td align="right">    21.99745</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">112_ARC</td>
    <td align="right">Cooling</td>
    <td align="right">0.127170E+06</td>
    <td align="right">0.146246E+06</td>
    <td align="right">  5852.81706</td>
    <td align="right">  6730.71949</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    89.77640</td>
    <td align="right">     0.01499</td>
    <td align="right">   924.09020</td>
    <td align="right">35.45983</td>
    <td align="right">   600.97450</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">112_ARC</td>
    <td align="right">Heating</td>
    <td align="right"> 65727.92135</td>
    <td align="right"> 82159.90167</td>
    <td align="right">  1788.24130</td>
    <td align="right">  2235.31751</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   924.09020</td>
    <td align="right">35.45983</td>
    <td align="right">   600.97450</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Cooling</td>
    <td align="right"> 97291.25072</td>
    <td align="right">0.111885E+06</td>
    <td align="right">  4477.49943</td>
    <td align="right">  5149.13071</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    83.14700</td>
    <td align="right">     0.01498</td>
    <td align="right">   957.09341</td>
    <td align="right">7.35474</td>
    <td align="right">   147.07837</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Heating</td>
    <td align="right"> 63811.69172</td>
    <td align="right"> 79764.61465</td>
    <td align="right">  1736.10148</td>
    <td align="right">  2170.14803</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   957.09341</td>
    <td align="right">7.35474</td>
    <td align="right">   147.07837</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right"> 13191.70393</td>
    <td align="right"> 15170.45951</td>
    <td align="right">   607.13975</td>
    <td align="right">   698.22025</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    89.77640</td>
    <td align="right">     0.01499</td>
    <td align="right">  1961.19138</td>
    <td align="right">15.07069</td>
    <td align="right">   301.37708</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">  2991.12253</td>
    <td align="right">  3738.90317</td>
    <td align="right">    81.37880</td>
    <td align="right">   301.37708</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1961.19138</td>
    <td align="right">15.07069</td>
    <td align="right">   301.37708</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Cooling</td>
    <td align="right"> 28348.53840</td>
    <td align="right"> 32600.81915</td>
    <td align="right">  1306.37695</td>
    <td align="right">  8436.18537</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    85.65260</td>
    <td align="right">     0.01499</td>
    <td align="right">  3662.18612</td>
    <td align="right">562.47519</td>
    <td align="right">  8436.18537</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Heating</td>
    <td align="right">  5364.97755</td>
    <td align="right">  6706.22192</td>
    <td align="right">   145.96396</td>
    <td align="right">  8436.18537</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  3662.18612</td>
    <td align="right">562.47519</td>
    <td align="right">  8436.18537</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Cooling</td>
    <td align="right"> 25048.40867</td>
    <td align="right"> 28805.66997</td>
    <td align="right">  1152.75409</td>
    <td align="right">  1325.67780</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    91.29020</td>
    <td align="right">     0.01499</td>
    <td align="right">  2181.21287</td>
    <td align="right">0.00000</td>
    <td align="right">   218.07201</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Heating</td>
    <td align="right"> 16311.15775</td>
    <td align="right"> 20388.94718</td>
    <td align="right">   443.77113</td>
    <td align="right">   554.72451</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2181.21287</td>
    <td align="right">0.00000</td>
    <td align="right">   218.07201</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Cooling</td>
    <td align="right"> 58409.16978</td>
    <td align="right"> 67170.54524</td>
    <td align="right">  2696.97000</td>
    <td align="right">  3375.65635</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">    73.17860</td>
    <td align="right">     0.01801</td>
    <td align="right">  1459.21695</td>
    <td align="right">168.80224</td>
    <td align="right">  3375.65635</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Heating</td>
    <td align="right">  3950.59351</td>
    <td align="right">  4938.24192</td>
    <td align="right">   107.48304</td>
    <td align="right">  3375.65635</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1459.21695</td>
    <td align="right">168.80224</td>
    <td align="right">  3375.65635</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    22.20339</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    87.61010</td>
    <td align="right">     0.01499</td>
    <td align="right">   148.05395</td>
    <td align="right">0.00000</td>
    <td align="right">    22.20339</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Heating</td>
    <td align="right">   588.07632</td>
    <td align="right">   735.09537</td>
    <td align="right">    15.99968</td>
    <td align="right">    22.20339</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   148.05395</td>
    <td align="right">0.00000</td>
    <td align="right">    22.20339</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Cooling</td>
    <td align="right"> 49505.23625</td>
    <td align="right"> 56931.02167</td>
    <td align="right">  2282.24547</td>
    <td align="right">  4524.59689</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    81.16340</td>
    <td align="right">     0.01498</td>
    <td align="right">  2043.44387</td>
    <td align="right">226.25480</td>
    <td align="right">  4524.59689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Heating</td>
    <td align="right"> 10558.33229</td>
    <td align="right"> 13197.91537</td>
    <td align="right">   274.83047</td>
    <td align="right">  4524.59689</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2043.44387</td>
    <td align="right">226.25480</td>
    <td align="right">  4524.59689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    53.50190</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    88.00160</td>
    <td align="right">     0.01499</td>
    <td align="right">   356.75458</td>
    <td align="right">0.00000</td>
    <td align="right">    53.50190</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Heating</td>
    <td align="right">  1481.17206</td>
    <td align="right">  1851.46506</td>
    <td align="right">    40.29788</td>
    <td align="right">    53.50190</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   356.75458</td>
    <td align="right">0.00000</td>
    <td align="right">    53.50190</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Cooling</td>
    <td align="right"> 78289.22057</td>
    <td align="right"> 90032.60365</td>
    <td align="right">  3609.08853</td>
    <td align="right">  7526.52447</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    81.16340</td>
    <td align="right">     0.01498</td>
    <td align="right">  3399.20975</td>
    <td align="right">376.36832</td>
    <td align="right">  7526.52447</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Heating</td>
    <td align="right"> 19075.25781</td>
    <td align="right"> 23844.07226</td>
    <td align="right">   496.61011</td>
    <td align="right">  7526.52447</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  3399.20975</td>
    <td align="right">376.36832</td>
    <td align="right">  7526.52447</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   340.76267</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   523.96284</td>
    <td align="right">20.10587</td>
    <td align="right">   340.76267</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Heating</td>
    <td align="right">  1114.02800</td>
    <td align="right">  1392.53502</td>
    <td align="right">    30.30911</td>
    <td align="right">   340.76267</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   523.96284</td>
    <td align="right">20.10587</td>
    <td align="right">   340.76267</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   689.51262</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">  1060.24122</td>
    <td align="right">40.68433</td>
    <td align="right">   689.51262</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Heating</td>
    <td align="right">  2625.19812</td>
    <td align="right">  3281.49769</td>
    <td align="right">    71.42330</td>
    <td align="right">   689.51262</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1060.24122</td>
    <td align="right">40.68433</td>
    <td align="right">   689.51262</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Cooling</td>
    <td align="right">   462.14728</td>
    <td align="right">   531.46940</td>
    <td align="right">    21.27118</td>
    <td align="right">    92.82923</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    91.13360</td>
    <td align="right">     0.01499</td>
    <td align="right">   618.99086</td>
    <td align="right">9.52344</td>
    <td align="right">    61.88622</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Heating</td>
    <td align="right"> 15311.44837</td>
    <td align="right"> 19139.31047</td>
    <td align="right">   403.36859</td>
    <td align="right">   504.21604</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   618.99086</td>
    <td align="right">9.52344</td>
    <td align="right">    61.88622</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   323.81352</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">  2159.17925</td>
    <td align="right">33.21991</td>
    <td align="right">   215.86862</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Heating</td>
    <td align="right"> 11581.47204</td>
    <td align="right"> 14476.84004</td>
    <td align="right">   307.39403</td>
    <td align="right">   384.23724</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2159.17925</td>
    <td align="right">33.21991</td>
    <td align="right">   215.86862</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   192.65252</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">    91.44680</td>
    <td align="right">     0.01499</td>
    <td align="right">  1284.61800</td>
    <td align="right">19.76441</td>
    <td align="right">   128.43494</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Heating</td>
    <td align="right">  6329.93319</td>
    <td align="right">  7912.41647</td>
    <td align="right">   167.89998</td>
    <td align="right">   209.87519</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1284.61800</td>
    <td align="right">19.76441</td>
    <td align="right">   128.43494</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   209.83896</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">  1399.21930</td>
    <td align="right">21.52760</td>
    <td align="right">   139.89278</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Heating</td>
    <td align="right">  9424.93918</td>
    <td align="right"> 11781.17398</td>
    <td align="right">   250.78387</td>
    <td align="right">   313.47454</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1399.21930</td>
    <td align="right">21.52760</td>
    <td align="right">   139.89278</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.515546E+06</td>
    <td align="right">0.592877E+06</td>
    <td align="right"> 23726.07751</td>
    <td align="right"> 27284.97536</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">    82.65110</td>
    <td align="right">     0.01498</td>
    <td align="right">  5278.51520</td>
    <td align="right">81.21225</td>
    <td align="right">   527.73298</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">0.201866E+06</td>
    <td align="right">0.252332E+06</td>
    <td align="right">  5492.11795</td>
    <td align="right">  6865.14744</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  5278.51520</td>
    <td align="right">81.21225</td>
    <td align="right">   527.73298</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">  9308.72772</td>
    <td align="right"> 10705.03689</td>
    <td align="right">   428.41096</td>
    <td align="right">   492.66943</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    84.47810</td>
    <td align="right">     0.01499</td>
    <td align="right">   228.02222</td>
    <td align="right">3.50822</td>
    <td align="right">    22.79745</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">  4787.87788</td>
    <td align="right">  5984.84733</td>
    <td align="right">   130.26291</td>
    <td align="right">   162.82858</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   228.02222</td>
    <td align="right">3.50822</td>
    <td align="right">    22.79745</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Cooling</td>
    <td align="right"> 19104.41321</td>
    <td align="right"> 21970.07521</td>
    <td align="right">   710.91093</td>
    <td align="right">   817.54227</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    68.67320</td>
    <td align="right">     0.01539</td>
    <td align="right">  1465.46967</td>
    <td align="right">12.10897</td>
    <td align="right">   688.62279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Heating</td>
    <td align="right">  1131.58250</td>
    <td align="right">  1414.47814</td>
    <td align="right">    27.85466</td>
    <td align="right">   688.62279</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1465.46967</td>
    <td align="right">12.10897</td>
    <td align="right">   688.62279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Cooling</td>
    <td align="right"> 20780.51140</td>
    <td align="right"> 23897.58809</td>
    <td align="right">   776.75838</td>
    <td align="right">   893.26260</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    68.67320</td>
    <td align="right">     0.01539</td>
    <td align="right">  1446.04602</td>
    <td align="right">11.94847</td>
    <td align="right">   679.49144</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Heating</td>
    <td align="right">  1021.34283</td>
    <td align="right">  1276.67851</td>
    <td align="right">    25.14110</td>
    <td align="right">   679.49144</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1446.04602</td>
    <td align="right">11.94847</td>
    <td align="right">   679.49144</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Cooling</td>
    <td align="right">  6004.38444</td>
    <td align="right">  6905.04210</td>
    <td align="right">   224.95760</td>
    <td align="right">   258.68641</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    68.67320</td>
    <td align="right">     0.01539</td>
    <td align="right">   393.19268</td>
    <td align="right">3.24890</td>
    <td align="right">   184.76205</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Heating</td>
    <td align="right">   301.74036</td>
    <td align="right">   377.17548</td>
    <td align="right">     7.42754</td>
    <td align="right">   184.76205</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   393.19268</td>
    <td align="right">3.24890</td>
    <td align="right">   184.76205</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   562.13976</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">  3748.32368</td>
    <td align="right">5.76076</td>
    <td align="right">   187.37709</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Heating</td>
    <td align="right"> 14778.88993</td>
    <td align="right"> 18473.61241</td>
    <td align="right">   388.11436</td>
    <td align="right">   485.12706</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  3748.32368</td>
    <td align="right">5.76076</td>
    <td align="right">   187.37709</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   299.61861</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    91.13360</td>
    <td align="right">     0.01499</td>
    <td align="right">  1997.82551</td>
    <td align="right">3.07044</td>
    <td align="right">    99.87033</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Heating</td>
    <td align="right">  9132.79739</td>
    <td align="right"> 11415.99673</td>
    <td align="right">   240.31777</td>
    <td align="right">   300.40250</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1997.82551</td>
    <td align="right">3.07044</td>
    <td align="right">    99.87033</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    15.43913</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   102.94898</td>
    <td align="right">0.15822</td>
    <td align="right">     5.14638</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Heating</td>
    <td align="right">   679.73461</td>
    <td align="right">   849.66825</td>
    <td align="right">    18.17137</td>
    <td align="right">    22.71419</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   102.94898</td>
    <td align="right">0.15822</td>
    <td align="right">     5.14638</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     4.86875</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    91.76000</td>
    <td align="right">     0.01499</td>
    <td align="right">    32.46518</td>
    <td align="right">4.98954E-002</td>
    <td align="right">     1.62292</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Heating</td>
    <td align="right">   351.39219</td>
    <td align="right">   439.24024</td>
    <td align="right">     9.41718</td>
    <td align="right">    11.77146</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">    32.46518</td>
    <td align="right">4.98954E-002</td>
    <td align="right">     1.62292</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Cooling</td>
    <td align="right">0.168263E+06</td>
    <td align="right">0.193502E+06</td>
    <td align="right">  7753.34648</td>
    <td align="right">  8916.35481</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    91.60340</td>
    <td align="right">     0.01499</td>
    <td align="right">  3774.36832</td>
    <td align="right">417.90656</td>
    <td align="right">  8858.62176</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Heating</td>
    <td align="right">0.102626E+06</td>
    <td align="right">0.128283E+06</td>
    <td align="right">  2792.13948</td>
    <td align="right">  8858.62176</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  3774.36832</td>
    <td align="right">417.90656</td>
    <td align="right">  8858.62176</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Cooling</td>
    <td align="right">    60.56662</td>
    <td align="right">    69.65161</td>
    <td align="right">     2.78765</td>
    <td align="right">    12.60267</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    89.56760</td>
    <td align="right">     0.01499</td>
    <td align="right">    82.01027</td>
    <td align="right">0.63020</td>
    <td align="right">    12.60267</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Heating</td>
    <td align="right">   199.53304</td>
    <td align="right">   249.41631</td>
    <td align="right">     5.42866</td>
    <td align="right">    12.60267</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">    82.01027</td>
    <td align="right">0.63020</td>
    <td align="right">    12.60267</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    23.46038</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   152.66523</td>
    <td align="right">1.17315</td>
    <td align="right">    23.46038</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Heating</td>
    <td align="right">   323.93392</td>
    <td align="right">   404.91739</td>
    <td align="right">     8.81320</td>
    <td align="right">    23.46038</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   152.66523</td>
    <td align="right">1.17315</td>
    <td align="right">    23.46038</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    20.03989</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   130.40706</td>
    <td align="right">1.00211</td>
    <td align="right">    20.03989</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Heating</td>
    <td align="right">   624.12635</td>
    <td align="right">   780.15796</td>
    <td align="right">    16.98049</td>
    <td align="right">    21.22563</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   130.40706</td>
    <td align="right">1.00211</td>
    <td align="right">    20.03989</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   192.04765</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    90.97700</td>
    <td align="right">     0.01499</td>
    <td align="right">  1249.72499</td>
    <td align="right">9.60346</td>
    <td align="right">   192.04765</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Heating</td>
    <td align="right"> 11796.66798</td>
    <td align="right"> 14745.83499</td>
    <td align="right">   320.91098</td>
    <td align="right">   401.12283</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  1249.72499</td>
    <td align="right">9.60346</td>
    <td align="right">   192.04765</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    22.82669</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   148.54139</td>
    <td align="right">1.14146</td>
    <td align="right">    22.82669</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Heating</td>
    <td align="right">   809.45449</td>
    <td align="right">  1011.81809</td>
    <td align="right">    22.02267</td>
    <td align="right">    27.52839</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   148.54139</td>
    <td align="right">1.14146</td>
    <td align="right">    22.82669</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    17.43593</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   113.46204</td>
    <td align="right">0.87189</td>
    <td align="right">    17.43593</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Heating</td>
    <td align="right">   407.97434</td>
    <td align="right">   509.96793</td>
    <td align="right">    11.09968</td>
    <td align="right">    17.43593</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   113.46204</td>
    <td align="right">0.87189</td>
    <td align="right">    17.43593</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Cooling</td>
    <td align="right">  6862.51121</td>
    <td align="right">  7891.88790</td>
    <td align="right">   315.82623</td>
    <td align="right">   603.77111</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    84.47810</td>
    <td align="right">     0.01499</td>
    <td align="right">   629.06137</td>
    <td align="right">9.65760</td>
    <td align="right">   603.77111</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Heating</td>
    <td align="right">  2592.05539</td>
    <td align="right">  3240.06922</td>
    <td align="right">    70.52160</td>
    <td align="right">   603.77111</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   629.06137</td>
    <td align="right">9.65760</td>
    <td align="right">   603.77111</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    85.79893</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">    89.39245</td>
    <td align="right">1.37239</td>
    <td align="right">    85.79893</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Heating</td>
    <td align="right">   501.04633</td>
    <td align="right">   626.30791</td>
    <td align="right">    13.43695</td>
    <td align="right">    85.79893</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">    89.39245</td>
    <td align="right">1.37239</td>
    <td align="right">    85.79893</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   109.42244</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   114.00567</td>
    <td align="right">1.75026</td>
    <td align="right">   109.42244</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Heating</td>
    <td align="right">   636.97256</td>
    <td align="right">   796.21569</td>
    <td align="right">    17.05724</td>
    <td align="right">   109.42244</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   114.00567</td>
    <td align="right">1.75026</td>
    <td align="right">   109.42244</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   106.41122</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   110.86812</td>
    <td align="right">1.70209</td>
    <td align="right">   106.41122</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Heating</td>
    <td align="right">   775.39938</td>
    <td align="right">   969.24923</td>
    <td align="right">    20.69754</td>
    <td align="right">   106.41122</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   110.86812</td>
    <td align="right">1.70209</td>
    <td align="right">   106.41122</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Cooling</td>
    <td align="right">    41.96494</td>
    <td align="right">    48.25970</td>
    <td align="right">     1.93142</td>
    <td align="right">    91.64363</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    89.56760</td>
    <td align="right">     0.01499</td>
    <td align="right">    95.48219</td>
    <td align="right">1.46588</td>
    <td align="right">    91.64363</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Heating</td>
    <td align="right">   611.64222</td>
    <td align="right">   764.55277</td>
    <td align="right">    16.37237</td>
    <td align="right">    91.64363</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">    95.48219</td>
    <td align="right">1.46588</td>
    <td align="right">    91.64363</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   110.95888</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   115.60621</td>
    <td align="right">1.77483</td>
    <td align="right">   110.95888</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Heating</td>
    <td align="right">   486.17608</td>
    <td align="right">   607.72012</td>
    <td align="right">    13.03044</td>
    <td align="right">   110.95888</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   115.60621</td>
    <td align="right">1.77483</td>
    <td align="right">   110.95888</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">   618.22026</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    89.30660</td>
    <td align="right">     0.01499</td>
    <td align="right">   644.11649</td>
    <td align="right">9.88873</td>
    <td align="right">   618.22026</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Heating</td>
    <td align="right">  2971.37033</td>
    <td align="right">  3714.21292</td>
    <td align="right">    78.85846</td>
    <td align="right">   618.22026</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   644.11649</td>
    <td align="right">9.88873</td>
    <td align="right">   618.22026</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Cooling</td>
    <td align="right"> 10574.50838</td>
    <td align="right"> 12160.68463</td>
    <td align="right">   486.80079</td>
    <td align="right">  1748.15656</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    91.49900</td>
    <td align="right">     0.01499</td>
    <td align="right">  2688.04187</td>
    <td align="right">103.14746</td>
    <td align="right">  1748.15656</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Heating</td>
    <td align="right"> 36517.28990</td>
    <td align="right"> 45646.61237</td>
    <td align="right">   993.38970</td>
    <td align="right">  1748.15656</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2688.04187</td>
    <td align="right">103.14746</td>
    <td align="right">  1748.15656</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Cooling</td>
    <td align="right">0.114457E+06</td>
    <td align="right">0.131625E+06</td>
    <td align="right">  5267.43577</td>
    <td align="right">  6057.54161</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">    84.03440</td>
    <td align="right">     0.01498</td>
    <td align="right">   937.09147</td>
    <td align="right">0.00000</td>
    <td align="right">    93.68961</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Heating</td>
    <td align="right"> 65660.18339</td>
    <td align="right"> 82075.22920</td>
    <td align="right">  1786.39808</td>
    <td align="right">  2233.00819</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   937.09147</td>
    <td align="right">0.00000</td>
    <td align="right">    93.68961</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">  8936.00784</td>
    <td align="right"> 10276.40903</td>
    <td align="right">   411.24995</td>
    <td align="right">   472.94486</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">    90.40280</td>
    <td align="right">     0.01499</td>
    <td align="right">   208.02028</td>
    <td align="right">3.20048</td>
    <td align="right">    20.79769</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">  4345.98474</td>
    <td align="right">  5432.48094</td>
    <td align="right">   118.24024</td>
    <td align="right">   147.80041</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   208.02028</td>
    <td align="right">3.20048</td>
    <td align="right">    20.79769</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Cooling</td>
    <td align="right">0.235069E+06</td>
    <td align="right">0.270329E+06</td>
    <td align="right"> 10830.97321</td>
    <td align="right"> 12455.61283</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    90.97700</td>
    <td align="right">     0.01499</td>
    <td align="right">  3200.31235</td>
    <td align="right">354.34578</td>
    <td align="right">  7511.29142</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Heating</td>
    <td align="right">0.103163E+06</td>
    <td align="right">0.128954E+06</td>
    <td align="right">  2806.73693</td>
    <td align="right">  7511.29142</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  3200.31235</td>
    <td align="right">354.34578</td>
    <td align="right">  7511.29142</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    42.15063</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">    78.39680</td>
    <td align="right">     0.01498</td>
    <td align="right">   281.06290</td>
    <td align="right">0.00000</td>
    <td align="right">    14.05021</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Heating</td>
    <td align="right">  1004.25833</td>
    <td align="right">  1255.32291</td>
    <td align="right">    27.32267</td>
    <td align="right">    34.15339</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   281.06290</td>
    <td align="right">0.00000</td>
    <td align="right">    14.05021</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    43.79279</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">    85.36550</td>
    <td align="right">     0.01499</td>
    <td align="right">   292.01281</td>
    <td align="right">0.00000</td>
    <td align="right">    14.59758</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Heating</td>
    <td align="right">   966.78051</td>
    <td align="right">  1208.47564</td>
    <td align="right">    26.30296</td>
    <td align="right">    32.87881</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   292.01281</td>
    <td align="right">0.00000</td>
    <td align="right">    14.59758</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    20.25101</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    86.82710</td>
    <td align="right">     0.01499</td>
    <td align="right">   135.03502</td>
    <td align="right">0.00000</td>
    <td align="right">     6.75034</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Heating</td>
    <td align="right">   494.72779</td>
    <td align="right">   618.40975</td>
    <td align="right">    13.45996</td>
    <td align="right">    16.82496</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">   135.03502</td>
    <td align="right">0.00000</td>
    <td align="right">     6.75034</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right"> 24434.94062</td>
    <td align="right"> 28100.18172</td>
    <td align="right">  1124.61850</td>
    <td align="right">  1293.30492</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">    91.76000</td>
    <td align="right">     0.01499</td>
    <td align="right">  2590.25275</td>
    <td align="right">19.90468</td>
    <td align="right">   398.05080</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right"> 12276.50907</td>
    <td align="right"> 15345.63633</td>
    <td align="right">   334.00420</td>
    <td align="right">   417.49995</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2590.25275</td>
    <td align="right">19.90468</td>
    <td align="right">   398.05080</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.461693E+06</td>
    <td align="right">0.530947E+06</td>
    <td align="right"> 21247.98460</td>
    <td align="right"> 24435.18759</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    89.77640</td>
    <td align="right">     0.01499</td>
    <td align="right">  2377.23204</td>
    <td align="right">36.57475</td>
    <td align="right">   237.66946</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">0.172155E+06</td>
    <td align="right">0.215194E+06</td>
    <td align="right">  4683.79178</td>
    <td align="right">  5854.74502</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2377.23204</td>
    <td align="right">36.57475</td>
    <td align="right">   237.66946</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Cooling</td>
    <td align="right"> 62950.49176</td>
    <td align="right"> 72393.06552</td>
    <td align="right">  2897.16065</td>
    <td align="right">  3331.73687</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">    89.98520</td>
    <td align="right">     0.01499</td>
    <td align="right">  2035.19866</td>
    <td align="right">15.63939</td>
    <td align="right">   312.75420</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Heating</td>
    <td align="right"> 26824.54079</td>
    <td align="right"> 33530.67602</td>
    <td align="right">   729.80923</td>
    <td align="right">   912.26683</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     -0.0400</td>
    <td align="right">     0.00080</td>
    <td align="right">  2035.19866</td>
    <td align="right">15.63939</td>
    <td align="right">   312.75420</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1079439.26</td>
    <td align="right">0.121601E+06</td>
    <td align="right">0.121601E+06</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1002895.32</td>
    <td align="right"> 89255.20058</td>
    <td align="right"> 89255.20058</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 14030.25246</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06510</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  4209.06726</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.69122</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    10.79244</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  4209.06726</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.106204E+06</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    10.79244</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1079.33975</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1480.67778</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.18689</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   444.19486</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.24079</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.59264</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   484.47028</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 25513.00747</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.59264</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   294.80834</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2732.58440</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.01680</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   819.76685</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     2.67931</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.93959</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   819.76685</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 38767.68821</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.93959</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   435.05948</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  6431.82122</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.02052</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1929.55484</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     2.19291</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    11.62974</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2173.19888</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.114443E+06</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    11.62974</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1322.41586</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3474.63939</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.01899</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1042.39394</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     2.36933</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     4.78269</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1042.39394</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 47064.40121</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     4.78269</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   522.31327</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  6730.71949</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.02059</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2019.21585</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     2.18555</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    11.96217</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2235.31751</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.117714E+06</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    11.96217</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1360.21638</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  5149.13071</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.02788</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1544.74557</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.61432</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    11.61343</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2170.14803</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.114283E+06</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    11.61343</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1320.56068</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   698.22025</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.42124</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   209.46586</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.10683</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.71852</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   209.46586</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7070.64440</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.71852</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    74.35233</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  8436.18537</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06510</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2530.84714</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.69122</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     4.77226</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2530.84714</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 46961.71564</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     4.77226</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   461.68248</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1325.67780</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.24675</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   397.69063</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.18237</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.96856</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   554.72451</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 29212.23427</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.96856</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   337.55372</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3375.65635</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06483</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1012.69055</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.69415</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.13872</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1012.69055</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 21046.13519</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.13872</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   210.14274</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    22.20339</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     6.66104</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.10703</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    19.99959</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1053.20685</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.10703</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    12.17004</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4524.59689</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06773</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1357.37271</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.66440</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.53519</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1357.37271</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 34788.19898</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.53519</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   354.06652</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    53.50190</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    16.05059</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.26957</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    50.37245</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  2652.68386</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.26957</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    30.65235</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  7526.52447</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06773</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2257.96582</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.66440</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     6.07271</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2257.96582</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 59758.88529</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     6.07271</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   610.11603</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   340.76267</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.23060</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   102.22689</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.19514</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.30675</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   102.22689</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  3018.54498</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.30675</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    31.18571</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   689.51262</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.23060</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   206.85654</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.19514</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.66782</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   206.85654</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6571.73658</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.66782</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    68.52287</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   504.21604</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.18411</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   151.26206</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.24442</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.75696</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   504.21604</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 27130.10818</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.75696</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   315.55185</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   384.23724</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.84275</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   115.26884</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.05340</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.09219</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   384.23724</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 20588.35521</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.09219</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   239.15638</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   209.87519</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.91794</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    62.96249</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04902</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.14330</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   209.87519</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 11250.66759</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.14330</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   130.70613</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   313.47454</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.66939</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    94.04300</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.06722</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.70390</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   313.47454</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 16767.29561</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.70390</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   194.66427</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 27284.97536</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.02901</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  8185.48625</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.55104</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    38.87275</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  8185.48625</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.382530E+06</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    38.87275</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  4280.24133</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   492.66943</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06941</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   147.79871</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.64831</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.87137</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   162.82858</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8574.78127</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.87137</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    99.08345</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   817.54227</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.26882</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   245.25421</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.16740</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.44372</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   245.25421</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  4366.50335</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.44372</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    42.70968</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   893.26260</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.24277</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   267.98725</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.18536</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.45749</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   267.98725</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  4501.91747</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.45749</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    43.73255</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   258.68641</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.22794</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    77.60825</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.19742</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.13325</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    77.60825</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1311.27186</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.13325</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    12.74635</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   562.13976</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   168.63939</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.66144</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   485.12706</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26190.09632</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.66144</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   304.93063</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   300.40250</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.99736</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    90.12118</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04512</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.64566</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   300.40250</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 16194.18835</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.64566</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   188.46458</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    22.71419</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.67971</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     6.81428</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.06620</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.12306</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    22.71419</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1210.95838</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.12306</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    14.04484</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    11.77146</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.41361</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     3.53144</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.10880</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.06366</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    11.77146</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">   626.47592</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.06366</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     7.26209</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  8916.35481</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06348</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2674.91492</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.70885</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    18.67746</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  3490.16905</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.183797E+06</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    18.67746</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  2123.81773</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    12.60267</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.97590</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     3.78080</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04611</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.03631</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">     6.78583</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">   357.35087</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.03631</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     4.12927</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    23.46038</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.97590</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     7.03811</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04611</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.05895</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    11.01650</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">   580.14478</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.05895</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     6.70370</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    21.22563</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.92139</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     6.36769</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04884</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.11359</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    21.22563</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1117.77018</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.11359</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    12.91608</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   401.12283</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.46723</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   120.33939</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.09631</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.14495</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   401.12283</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 21107.48237</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.14495</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   243.84421</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    27.52839</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.80922</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     8.25849</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.05561</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.14732</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    27.52839</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1449.68090</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.14732</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    16.75138</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    17.43593</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.97590</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     5.23078</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04611</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.07425</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    13.87460</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">   730.65578</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.07425</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     8.44289</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   603.77111</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   181.13176</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.62203</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   181.13176</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6121.13278</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.62203</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    64.37829</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    85.79893</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    25.73962</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.10525</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    25.73962</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1035.72014</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.10525</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    11.21769</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   109.42244</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    32.82669</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.13397</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    32.82669</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1318.35463</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.13397</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    14.27357</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   106.41122</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    31.92330</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.15009</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    31.92330</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1477.01877</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.15009</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    16.48668</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    91.64363</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    27.49322</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.12213</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    27.49322</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1201.85547</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.12213</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    13.24108</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   110.95888</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    33.28771</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.11556</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    33.28771</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1137.18974</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.11556</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    11.97949</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   618.22026</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.15625</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   185.46671</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.28800</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.67722</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   185.46671</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6664.22795</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.67722</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    70.75597</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1748.15656</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.23060</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   524.44909</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.19514</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     6.64257</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1241.73713</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 65366.65974</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     6.64257</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   755.23958</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  6057.54161</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.02320</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1817.26672</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.93966</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    11.94984</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2233.00819</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.117593E+06</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    11.94984</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1358.81457</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   472.94486</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.06596</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   141.88197</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.68220</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.79095</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   147.80041</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7783.37910</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.79095</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    89.93863</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 12455.61283</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.03853</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  3736.67326</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.16784</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    19.14414</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  3736.67326</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.188389E+06</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    19.14414</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  2149.78158</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    42.15063</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    12.64519</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.18277</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    34.15339</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1798.56207</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.18277</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    20.78277</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    43.79279</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    13.13784</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.17595</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    32.87881</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1731.44168</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.17595</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    20.00719</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    20.25101</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     6.07530</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.04500</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.09004</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    16.82496</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">   886.02567</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.09004</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    10.23823</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1293.30492</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30036</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   387.98724</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.14982</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.23426</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 21986.43804</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.23426</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   254.05806</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 24435.18759</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  7330.54992</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     3.08429</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">    33.71689</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  7330.54992</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.331793E+06</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">    33.71689</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  3684.29045</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3331.73687</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.09161</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   999.51259</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.49122</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     5.02298</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   999.51259</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 49428.95720</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     5.02298</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   561.09465</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 48037.57867</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 48037.57867</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">0.160125E+06</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 89255.20058</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.73400</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">54 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">54 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 64850.14011</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    83.79721</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    52.54477</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.01285</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right">0.664912E+07</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">  1311.59448</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.212648E+07</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">   216.09288</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right"> 15399.31128</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">0.121601E+06</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">   175.29659</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">     0.00001</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">    28.88114</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">   175.29659</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">   350.68360</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">   175.29659</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right"> 72123.11354</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">DistrictCooling</td>
    <td align="right">PURCHASED COOLING</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.664912E+07</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">    60.28495</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">   120.60100</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">    60.28495</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right"> 24803.34429</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">DistrictHeating</td>
    <td align="right">HOT WATER LOOP DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.452803E+07</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.29573</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.59162</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.29573</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">    20.27939</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.29573</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">   100501.11</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">    23669.11</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">    36661.74</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">   105380.92</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">    44509.23</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">   108832.46</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">    99235.39</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">     6688.95</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">    44390.02</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">    25419.67</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">    19891.79</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">      662.24</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">    32919.93</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">     1625.58</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">    56548.27</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">     2855.95</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">     6217.31</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">    15853.93</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">    12057.39</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">     6587.38</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">     9828.74</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">   361752.49</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">     7936.65</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">     4127.84</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">     4255.99</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">     1239.65</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">    16685.70</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">     9454.07</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">      711.06</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">      368.19</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">   162998.81</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">      285.96</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">      487.06</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">      660.53</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">    12477.89</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">      856.65</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">      491.57</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">     5790.68</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">      979.59</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">     1246.92</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">     1396.80</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">     1136.64</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">     1075.80</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">     6304.15</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">    46536.40</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">   105970.37</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">     7295.30</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">   178129.50</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">     1198.60</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">     1199.80</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">      582.63</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">    20459.92</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">   313779.15</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">    46738.09</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">  1398496.02</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Capacity {Btu/h}</td>
    <td align="right">Nominal Latent Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {Btu/h-F}</td>
    <td align="right">Nominal Coil Surface Area {ft2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">  5769688.25</td>
    <td align="right">  3760342.92</td>
    <td align="right">  2009345.33</td>
    <td align="right">0.65</td>
    <td align="right">   340711.04</td>
    <td align="right">    19592.44</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">INCHPOUND</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.127030801</td>
    <td align="right"> 0.385515685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.621087196</td>
    <td align="right"> 2.644013839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">102_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.125752492</td>
    <td align="right"> 0.311236021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.653618580</td>
    <td align="right"> 1.652837284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">104_STORAGE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.130661325</td>
    <td align="right"> 0.833398161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.225390915</td>
    <td align="right"> 1.049632693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">108</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.130759885</td>
    <td align="right"> 0.817687039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.210815458</td>
    <td align="right"> 1.021304430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">109</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.129646695</td>
    <td align="right"> 0.800729687</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.236038928</td>
    <td align="right"> 1.093334477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">112_ARC</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.130622995</td>
    <td align="right"> 0.816191336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.205287101</td>
    <td align="right"> 1.073766983</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.129605894</td>
    <td align="right"> 0.733549926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.183852803</td>
    <td align="right"> 0.662128973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">114_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.092773471</td>
    <td align="right"> 0.187872281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.686725915</td>
    <td align="right">0.294708E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.127826481</td>
    <td align="right"> 0.482911793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.114650912</td>
    <td align="right"> 0.321875379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.125744750</td>
    <td align="right"> 0.272102298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.350092319</td>
    <td align="right"> 1.561202142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.166713753</td>
    <td align="right"> 0.556923328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.117364922</td>
    <td align="right"> 0.304347016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.003825631</td>
    <td align="right"> 0.002754792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009184560</td>
    <td align="right"> 0.015856524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.152392268</td>
    <td align="right"> 0.526601471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.228071750</td>
    <td align="right"> 1.151161127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.004200922</td>
    <td align="right"> 0.002966006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009195036</td>
    <td align="right"> 0.015722458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.144869906</td>
    <td align="right"> 0.524963017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.359244911</td>
    <td align="right"> 2.613745841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.090479093</td>
    <td align="right"> 0.261157668</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.044360476</td>
    <td align="right"> 0.154760525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.091403427</td>
    <td align="right"> 0.286284064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036234287</td>
    <td align="right"> 0.166569755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.022855586</td>
    <td align="right"> 0.033873191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.360715085</td>
    <td align="right"> 2.017193594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.015874301</td>
    <td align="right"> 0.015215331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.010807172</td>
    <td align="right"> 0.013645907</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.018846070</td>
    <td align="right"> 0.017367130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.011749851</td>
    <td align="right"> 0.014691237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.046079127</td>
    <td align="right"> 0.041140765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.014371022</td>
    <td align="right"> 0.014671186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.128748431</td>
    <td align="right"> 0.713901398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.364924644</td>
    <td align="right"> 2.359234395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.126971854</td>
    <td align="right"> 0.481236741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.765916281</td>
    <td align="right"> 4.725244000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.167246280</td>
    <td align="right"> 0.311984763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096035906</td>
    <td align="right"> 0.175067341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.169974926</td>
    <td align="right"> 0.314787237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094144964</td>
    <td align="right"> 0.168565029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.174511026</td>
    <td align="right"> 0.288056927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091182307</td>
    <td align="right"> 0.184689326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.009915581</td>
    <td align="right"> 0.009378865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008969183</td>
    <td align="right"> 0.013346604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.004906871</td>
    <td align="right"> 0.004043820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008488942</td>
    <td align="right"> 0.014450058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.009753721</td>
    <td align="right"> 0.008697261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009659664</td>
    <td align="right"> 0.014131838</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.038258094</td>
    <td align="right"> 0.033374306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.017139391</td>
    <td align="right"> 0.018036254</td>
    <td align="right">Pass</td>
