    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.129885587</td>
    <td align="right"> 0.540618769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.788308897</td>
    <td align="right">0.113061E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.064938934</td>
    <td align="right"> 0.093772607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.228151545</td>
    <td align="right"> 1.168834013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.047222617</td>
    <td align="right"> 0.091081440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.295511705</td>
    <td align="right"> 1.040647524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.033703460</td>
    <td align="right"> 0.101696212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075104340</td>
    <td align="right"> 0.665952058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.111292686</td>
    <td align="right"> 0.219322400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071477480</td>
    <td align="right"> 0.371028629</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.034352603</td>
    <td align="right"> 0.117538964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074948989</td>
    <td align="right"> 0.667504274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.041865333</td>
    <td align="right"> 0.079388698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090467336</td>
    <td align="right"> 0.260775406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RESTROOMS</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.126236489</td>
    <td align="right"> 0.365321877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122504573</td>
    <td align="right"> 0.337927941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.050030896</td>
    <td align="right"> 0.046486889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.018328220</td>
    <td align="right"> 0.018570928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.033146968</td>
    <td align="right"> 0.027572019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.014603387</td>
    <td align="right"> 0.014821436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.010673567</td>
    <td align="right"> 0.007158109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.010734117</td>
    <td align="right"> 0.015049392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.059203251</td>
    <td align="right"> 0.048395828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.018972046</td>
    <td align="right"> 0.018440325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.002978272</td>
    <td align="right"> 0.003058682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009425264</td>
    <td align="right"> 0.017231808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.010135021</td>
    <td align="right"> 0.008998355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.011357595</td>
    <td align="right"> 0.016615454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.126399867</td>
    <td align="right"> 0.372614281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.322156177</td>
    <td align="right"> 1.751111340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.130112936</td>
    <td align="right"> 0.788986401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.175032083</td>
    <td align="right"> 0.540613680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.126616826</td>
    <td align="right"> 0.479684926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.629430305</td>
    <td align="right"> 3.353015584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.127985373</td>
    <td align="right"> 0.654334962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.965938113</td>
    <td align="right"> 2.823356945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.035863157</td>
    <td align="right"> 0.032971335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015395808</td>
    <td align="right"> 0.015664131</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.020173757</td>
    <td align="right"> 0.014639596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.012412430</td>
    <td align="right"> 0.014383646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.003651226</td>
    <td align="right"> 0.002629728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008996267</td>
    <td align="right"> 0.015687345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.125920746</td>
    <td align="right"> 0.338114108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.685113241</td>
    <td align="right"> 4.119711010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.131199511</td>
    <td align="right"> 0.858552364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.228918690</td>
    <td align="right"> 1.297747474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right"> 0.126608748</td>
    <td align="right"> 0.427186812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.861752681</td>
    <td align="right"> 6.211600217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  5770622.75</td>
    <td align="right">    23159.97</td>
    <td align="right">        0.00</td>
    <td align="right">  6056742.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 11850564.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">       91.76</td>
    <td align="right">       15.66</td>
    <td align="right">       74.66</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1082.73</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">       84.02</td>
    <td align="right">       15.66</td>
    <td align="right">       74.84</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">     1082.73</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">       88.16</td>
    <td align="right">       15.66</td>
    <td align="right">       41.61</td>
    <td align="right">Enthalpy [Btu/lb]</td>
    <td align="right">     1082.73</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">       87.98</td>
    <td align="right">       15.66</td>
    <td align="right">       77.90</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1082.73</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      984.30</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">       30.02</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     2283.58</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.1</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">      984.30</td>
    <td align="right">     270.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        0.20</td>
    <td align="right">           2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        1.48</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        8.37</td>
    <td align="right">          66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.24</td>
    <td align="right">          68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        1.85</td>
    <td align="right">          49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        4.23</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">        3.80</td>
    <td align="right">          44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        1.99</td>
    <td align="right">          18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        1.37</td>
    <td align="right">          31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        0.49</td>
    <td align="right">           9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        3.81</td>
    <td align="right">          29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_61</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     6090.59</td>
    <td align="right">     6090.59</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_74</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     1845.18</td>
    <td align="right">     1845.18</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_102</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      432.04</td>
    <td align="right">       64.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_100</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      306.03</td>
    <td align="right">      306.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_137</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      528.05</td>
    <td align="right">       79.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_139</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      960.09</td>
    <td align="right">      144.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_134</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      880.09</td>
    <td align="right">      880.09</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_146</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      480.05</td>
    <td align="right">       72.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_142</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      440.04</td>
    <td align="right">      440.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_24</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      528.05</td>
    <td align="right">       79.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_28</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">     1008.10</td>
    <td align="right">      151.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_23</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      924.09</td>
    <td align="right">      924.09</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_5</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      696.07</td>
    <td align="right">      104.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      792.08</td>
    <td align="right">      118.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      957.09</td>
    <td align="right">      957.09</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE10</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     3662.19</td>
    <td align="right">     3662.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_86</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     2181.21</td>
    <td align="right">     2181.21</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE3</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1459.22</td>
    <td align="right">     1459.22</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      148.05</td>
    <td align="right">      148.05</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     2043.44</td>
    <td align="right">     2043.44</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE7</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      356.75</td>
    <td align="right">      356.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE13</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">     1374.71</td>
    <td align="right">     1374.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE8</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     3399.21</td>
    <td align="right">     3399.21</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      523.96</td>
    <td align="right">      523.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      228.65</td>
    <td align="right">      228.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE7</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      697.15</td>
    <td align="right">      697.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1060.24</td>
    <td align="right">     1060.24</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">       0.122</td>
    <td align="right">       0.136</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">      180.01</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      618.99</td>
    <td align="right">      618.99</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE23</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">     1307.82</td>
    <td align="right">     1307.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE18</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     2159.18</td>
    <td align="right">     2159.18</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE17</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       76.53</td>
    <td align="right">       76.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE19</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       74.66</td>
    <td align="right">       74.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE18</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1284.62</td>
    <td align="right">     1284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE15</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       65.33</td>
    <td align="right">       65.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE18</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      648.00</td>
    <td align="right">      648.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       63.15</td>
    <td align="right">       63.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE22</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      323.53</td>
    <td align="right">      323.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      270.24</td>
    <td align="right">      270.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1399.22</td>
    <td align="right">     1399.22</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_58</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">     4368.43</td>
    <td align="right">      655.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_48</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     5278.52</td>
    <td align="right">     5278.52</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_117</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      228.02</td>
    <td align="right">      228.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       80.65</td>
    <td align="right">       80.65</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      535.20</td>
    <td align="right">      535.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      394.86</td>
    <td align="right">      394.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1465.47</td>
    <td align="right">     1465.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      122.57</td>
    <td align="right">      122.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE8</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      237.36</td>
    <td align="right">      237.36</td>
    <td align="right">       90.13</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE9</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      149.32</td>
    <td align="right">      149.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE5</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1446.05</td>
    <td align="right">     1446.05</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      375.80</td>
    <td align="right">      375.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      393.19</td>
    <td align="right">      393.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       80.65</td>
    <td align="right">       80.65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      600.17</td>
    <td align="right">      600.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE7</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      900.60</td>
    <td align="right">      900.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     3748.32</td>
    <td align="right">     3748.32</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       76.53</td>
    <td align="right">       76.53</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      939.80</td>
    <td align="right">      939.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      306.55</td>
    <td align="right">      306.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1997.83</td>
    <td align="right">     1997.83</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       80.88</td>
    <td align="right">       80.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      102.95</td>
    <td align="right">      102.95</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">       32.47</td>
    <td align="right">       32.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_19</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">     1776.17</td>
    <td align="right">      266.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_10</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     3774.37</td>
    <td align="right">     3774.37</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">       82.01</td>
    <td align="right">       82.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      152.67</td>
    <td align="right">      152.67</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">      270.13</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      102.25</td>
    <td align="right">      102.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      130.41</td>
    <td align="right">      130.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">       0.122</td>
    <td align="right">       0.136</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE6</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     1249.72</td>
    <td align="right">     1249.72</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      174.21</td>
    <td align="right">      174.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      174.21</td>
    <td align="right">      174.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      122.96</td>
    <td align="right">      122.96</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      148.54</td>
    <td align="right">      148.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      113.46</td>
    <td align="right">      113.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">       89.39</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE3</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      114.01</td>
    <td align="right">      114.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">       87.11</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      110.87</td>
    <td align="right">      110.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">       95.48</td>
    <td align="right">       95.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      115.61</td>
    <td align="right">      115.61</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE9</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.645</td>
    <td align="right">       1.148</td>
    <td align="right">      242.65</td>
    <td align="right">      242.65</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE7</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      644.12</td>
    <td align="right">      644.12</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">       0.122</td>
    <td align="right">       0.136</td>
    <td align="right">      891.27</td>
    <td align="right">      115.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">     2688.04</td>
    <td align="right">     2688.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_108</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      552.05</td>
    <td align="right">       82.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_114</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">      984.10</td>
    <td align="right">      147.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_107</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      937.09</td>
    <td align="right">      937.09</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_149</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">      208.02</td>
    <td align="right">      208.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_126</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">     1920.19</td>
    <td align="right">      288.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_125</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     3200.31</td>
    <td align="right">     3200.31</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      281.06</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      292.01</td>
    <td align="right">      292.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">       0.772</td>
    <td align="right">       2.667</td>
    <td align="right">      135.04</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_200</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     2590.25</td>
    <td align="right">     2590.25</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_193</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.707</td>
    <td align="right">       1.772</td>
    <td align="right">     4128.40</td>
    <td align="right">      619.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_177</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     2377.23</td>
    <td align="right">     2377.23</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_157</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">       0.072</td>
    <td align="right">       0.076</td>
    <td align="right">     2035.20</td>
    <td align="right">     2035.20</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_62</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      636.06</td>
    <td align="right">      636.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_63</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_64</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     2088.20</td>
    <td align="right">     2088.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_65</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_66</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      936.09</td>
    <td align="right">      936.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_67</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      312.03</td>
    <td align="right">      312.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_68</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      888.09</td>
    <td align="right">      888.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_69</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_70</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_71</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_72</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_13</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      636.06</td>
    <td align="right">      636.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_15</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_60</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     6090.59</td>
    <td align="right">     6090.59</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_75</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_76</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_77</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     1584.15</td>
    <td align="right">     1584.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_78</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_79</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      216.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_80</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_81</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      936.09</td>
    <td align="right">      936.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_82</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_83</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_84</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_73</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     1845.18</td>
    <td align="right">     1845.18</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_101</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_104</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_105</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_99</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      306.03</td>
    <td align="right">      306.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_135</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_136</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_133</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      880.09</td>
    <td align="right">      880.09</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_143</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_144</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      480.05</td>
    <td align="right">      480.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_145</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_141</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      440.04</td>
    <td align="right">      440.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_26</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     1008.10</td>
    <td align="right">     1008.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_27</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_22</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      924.09</td>
    <td align="right">      924.09</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_2</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      648.06</td>
    <td align="right">      648.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_3</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_4</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      792.08</td>
    <td align="right">      792.08</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      957.09</td>
    <td align="right">      957.09</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_40</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_41</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      636.06</td>
    <td align="right">      636.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_42</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      372.04</td>
    <td align="right">      372.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_43</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_44</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_45</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      564.06</td>
    <td align="right">      564.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_46</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_38</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     1961.19</td>
    <td align="right">     1961.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_39</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.332</td>
    <td align="right">       0.676</td>
    <td align="right">     1961.19</td>
    <td align="right">     1961.19</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      888.78</td>
    <td align="right">      888.78</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      102.66</td>
    <td align="right">      102.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      307.98</td>
    <td align="right">      307.98</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       51.33</td>
    <td align="right">       51.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       97.99</td>
    <td align="right">       97.99</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.16</td>
    <td align="right">      212.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      312.65</td>
    <td align="right">      312.65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       80.88</td>
    <td align="right">       80.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       87.11</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      188.21</td>
    <td align="right">      188.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      101.10</td>
    <td align="right">      101.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      109.50</td>
    <td align="right">      109.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.06</td>
    <td align="right">       69.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      217.14</td>
    <td align="right">      217.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE17</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     3662.19</td>
    <td align="right">     3662.19</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_87</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_88</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_89</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      936.09</td>
    <td align="right">      936.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_90</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_91</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      216.02</td>
    <td align="right">      216.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_92</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_93</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_94</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_95</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      312.03</td>
    <td align="right">      312.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_96</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      936.09</td>
    <td align="right">      936.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_97</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_98</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      672.07</td>
    <td align="right">      672.07</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_85</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     2181.21</td>
    <td align="right">     2181.21</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       79.33</td>
    <td align="right">       79.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      109.50</td>
    <td align="right">      109.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      117.90</td>
    <td align="right">      117.90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      188.21</td>
    <td align="right">      188.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      101.10</td>
    <td align="right">      101.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      446.41</td>
    <td align="right">      446.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      375.80</td>
    <td align="right">      375.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       78.08</td>
    <td align="right">       78.08</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       68.44</td>
    <td align="right">       68.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.17</td>
    <td align="right">      100.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       71.24</td>
    <td align="right">       71.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE15</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1459.22</td>
    <td align="right">     1459.22</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.47</td>
    <td align="right">      212.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      177.32</td>
    <td align="right">      177.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       35.15</td>
    <td align="right">       35.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      148.05</td>
    <td align="right">      148.05</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      494.63</td>
    <td align="right">      494.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      494.63</td>
    <td align="right">      494.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     2043.44</td>
    <td align="right">     2043.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      153.99</td>
    <td align="right">      153.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      108.26</td>
    <td align="right">      108.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.16</td>
    <td align="right">      198.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       57.24</td>
    <td align="right">       57.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      107.33</td>
    <td align="right">      107.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      153.99</td>
    <td align="right">      153.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       55.69</td>
    <td align="right">       55.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      234.56</td>
    <td align="right">      234.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       35.15</td>
    <td align="right">       35.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      301.76</td>
    <td align="right">      301.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      124.75</td>
    <td align="right">      124.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE13</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      356.75</td>
    <td align="right">      356.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      494.63</td>
    <td align="right">      494.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      307.98</td>
    <td align="right">      307.98</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      323.53</td>
    <td align="right">      323.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      268.16</td>
    <td align="right">      268.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      107.33</td>
    <td align="right">      107.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      293.05</td>
    <td align="right">      293.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       78.08</td>
    <td align="right">       78.08</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.06</td>
    <td align="right">       69.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      217.14</td>
    <td align="right">      217.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      111.99</td>
    <td align="right">      111.99</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE14</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     3399.21</td>
    <td align="right">     3399.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      301.76</td>
    <td align="right">      301.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      221.81</td>
    <td align="right">      221.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      340.64</td>
    <td align="right">      340.64</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       85.55</td>
    <td align="right">       85.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       66.88</td>
    <td align="right">       66.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      523.96</td>
    <td align="right">      523.96</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       24.27</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      428.68</td>
    <td align="right">      428.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      204.39</td>
    <td align="right">      204.39</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      167.99</td>
    <td align="right">      167.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1060.24</td>
    <td align="right">     1060.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      293.05</td>
    <td align="right">      293.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.17</td>
    <td align="right">      100.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      888.78</td>
    <td align="right">      888.78</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      618.99</td>
    <td align="right">      618.99</td>
    <td align="right">      180.01</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       71.55</td>
    <td align="right">       71.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       75.59</td>
    <td align="right">       75.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       37.33</td>
    <td align="right">       37.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.16</td>
    <td align="right">      212.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      907.76</td>
    <td align="right">      907.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      306.55</td>
    <td align="right">      306.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE17</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      486.23</td>
    <td align="right">      486.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE19</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      304.87</td>
    <td align="right">      304.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE20</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.26</td>
    <td align="right">       38.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE21</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE22</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      234.56</td>
    <td align="right">      234.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      340.64</td>
    <td align="right">      340.64</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      221.81</td>
    <td align="right">      221.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      107.33</td>
    <td align="right">      107.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      268.16</td>
    <td align="right">      268.16</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       77.90</td>
    <td align="right">       77.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE24</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     2159.18</td>
    <td align="right">     2159.18</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       56.93</td>
    <td align="right">       56.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      109.81</td>
    <td align="right">      109.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      447.97</td>
    <td align="right">      447.97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       74.66</td>
    <td align="right">       74.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      219.32</td>
    <td align="right">      219.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      377.96</td>
    <td align="right">      377.96</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      301.76</td>
    <td align="right">      301.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      124.75</td>
    <td align="right">      124.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      301.76</td>
    <td align="right">      301.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      428.68</td>
    <td align="right">      428.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       24.27</td>
    <td align="right">       24.27</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      304.87</td>
    <td align="right">      304.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE20</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1284.62</td>
    <td align="right">     1284.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       71.24</td>
    <td align="right">       71.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.17</td>
    <td align="right">      100.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       68.44</td>
    <td align="right">       68.44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      303.31</td>
    <td align="right">      303.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      519.52</td>
    <td align="right">      519.52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      314.20</td>
    <td align="right">      314.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE17</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      535.20</td>
    <td align="right">      535.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE19</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       77.90</td>
    <td align="right">       77.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE20</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      559.03</td>
    <td align="right">      559.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE21</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      457.30</td>
    <td align="right">      457.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE23</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      122.96</td>
    <td align="right">      122.96</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       51.33</td>
    <td align="right">       51.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      234.87</td>
    <td align="right">      234.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      136.26</td>
    <td align="right">      136.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       79.33</td>
    <td align="right">       79.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      206.25</td>
    <td align="right">      206.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE24</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1399.22</td>
    <td align="right">     1399.22</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_49</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_50</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_51</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_52</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      672.07</td>
    <td align="right">      672.07</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_53</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     2088.20</td>
    <td align="right">     2088.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_54</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      444.04</td>
    <td align="right">      444.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_55</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_56</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_57</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      648.06</td>
    <td align="right">      648.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_12</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      444.04</td>
    <td align="right">      444.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_47</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     5278.52</td>
    <td align="right">     5278.52</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_118</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_119</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_120</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_121</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_122</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_123</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_16</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_116</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      228.02</td>
    <td align="right">      228.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      535.20</td>
    <td align="right">      535.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      314.20</td>
    <td align="right">      314.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1465.47</td>
    <td align="right">     1465.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       97.99</td>
    <td align="right">       97.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      457.30</td>
    <td align="right">      457.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      559.03</td>
    <td align="right">      559.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       37.33</td>
    <td align="right">       37.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE12</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1446.05</td>
    <td align="right">     1446.05</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      111.99</td>
    <td align="right">      111.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.89</td>
    <td align="right">       38.89</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      375.80</td>
    <td align="right">      375.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      150.88</td>
    <td align="right">      150.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      393.19</td>
    <td align="right">      393.19</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      150.88</td>
    <td align="right">      150.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      519.52</td>
    <td align="right">      519.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      303.31</td>
    <td align="right">      303.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      446.41</td>
    <td align="right">      446.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     3748.32</td>
    <td align="right">     3748.32</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      486.23</td>
    <td align="right">      486.23</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      306.55</td>
    <td align="right">      306.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      377.04</td>
    <td align="right">      377.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1997.83</td>
    <td align="right">     1997.83</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       80.88</td>
    <td align="right">       80.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      102.95</td>
    <td align="right">      102.95</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       66.88</td>
    <td align="right">       66.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       66.88</td>
    <td align="right">       66.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">       32.47</td>
    <td align="right">       32.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_11</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_12</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_13</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_14</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      564.06</td>
    <td align="right">      564.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_15</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_16</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_17</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      216.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_18</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     1008.10</td>
    <td align="right">     1008.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_21</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      792.08</td>
    <td align="right">      792.08</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_10</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_11</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_5</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      564.06</td>
    <td align="right">      564.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_8</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     3774.37</td>
    <td align="right">     3774.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      101.10</td>
    <td align="right">      101.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      101.10</td>
    <td align="right">      101.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">       82.01</td>
    <td align="right">       82.01</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      188.21</td>
    <td align="right">      188.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      188.21</td>
    <td align="right">      188.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      152.67</td>
    <td align="right">      152.67</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      102.66</td>
    <td align="right">      102.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      130.41</td>
    <td align="right">      130.41</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      494.63</td>
    <td align="right">      494.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      312.65</td>
    <td align="right">      312.65</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      595.74</td>
    <td align="right">      595.74</td>
    <td align="right">        0.01</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.17</td>
    <td align="right">      100.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      907.76</td>
    <td align="right">      907.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE10</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     1249.72</td>
    <td align="right">     1249.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      122.96</td>
    <td align="right">      122.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      148.54</td>
    <td align="right">      148.54</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       79.33</td>
    <td align="right">       79.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      136.26</td>
    <td align="right">      136.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      206.25</td>
    <td align="right">      206.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       79.33</td>
    <td align="right">       79.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      113.46</td>
    <td align="right">      113.46</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_32</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_33</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_34</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_35</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_36</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_37</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      444.04</td>
    <td align="right">      444.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_30</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      629.06</td>
    <td align="right">      629.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_31</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.332</td>
    <td align="right">       0.676</td>
    <td align="right">      629.06</td>
    <td align="right">      629.06</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.06</td>
    <td align="right">       69.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.06</td>
    <td align="right">       69.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">       89.39</td>
    <td align="right">       89.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      116.97</td>
    <td align="right">      116.97</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      117.90</td>
    <td align="right">      117.90</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      234.87</td>
    <td align="right">      234.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      114.01</td>
    <td align="right">      114.01</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       87.11</td>
    <td align="right">       87.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      183.54</td>
    <td align="right">      183.54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      110.87</td>
    <td align="right">      110.87</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       69.37</td>
    <td align="right">       69.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">       95.48</td>
    <td align="right">       95.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       52.57</td>
    <td align="right">       52.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      153.99</td>
    <td align="right">      153.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      108.26</td>
    <td align="right">      108.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      153.99</td>
    <td align="right">      153.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       55.69</td>
    <td align="right">       55.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      115.61</td>
    <td align="right">      115.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.16</td>
    <td align="right">      198.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      204.39</td>
    <td align="right">      204.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      167.99</td>
    <td align="right">      167.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       38.26</td>
    <td align="right">       38.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      100.48</td>
    <td align="right">      100.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.47</td>
    <td align="right">      212.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      323.53</td>
    <td align="right">      323.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       56.93</td>
    <td align="right">       56.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE10</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      644.12</td>
    <td align="right">      644.12</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       66.88</td>
    <td align="right">       66.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       75.59</td>
    <td align="right">       75.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       71.55</td>
    <td align="right">       71.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       85.55</td>
    <td align="right">       85.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      377.04</td>
    <td align="right">      377.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      377.96</td>
    <td align="right">      377.96</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      219.32</td>
    <td align="right">      219.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       74.66</td>
    <td align="right">       74.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      447.97</td>
    <td align="right">      447.97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_12</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">     2688.04</td>
    <td align="right">     2688.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_110</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_111</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_112</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_113</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_106</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      937.09</td>
    <td align="right">      937.09</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_150</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_151</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_152</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_153</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      192.02</td>
    <td align="right">      192.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_154</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      480.05</td>
    <td align="right">      480.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_155</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_148</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">      208.02</td>
    <td align="right">      208.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_128</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_129</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      192.02</td>
    <td align="right">      192.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_130</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">     1584.15</td>
    <td align="right">     1584.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_131</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_132</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_124</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     3200.31</td>
    <td align="right">     3200.31</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      217.14</td>
    <td align="right">      217.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      217.14</td>
    <td align="right">      217.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      186.65</td>
    <td align="right">      186.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      281.06</td>
    <td align="right">      281.06</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.16</td>
    <td align="right">      212.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      212.16</td>
    <td align="right">      212.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      198.48</td>
    <td align="right">      198.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      292.01</td>
    <td align="right">      292.01</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      107.33</td>
    <td align="right">      107.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       57.24</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       52.57</td>
    <td align="right">       52.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      177.32</td>
    <td align="right">      177.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">       0.321</td>
    <td align="right">       0.570</td>
    <td align="right">      109.81</td>
    <td align="right">      109.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">       0.192</td>
    <td align="right">       0.251</td>
    <td align="right">      135.04</td>
    <td align="right">      135.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_201</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      564.06</td>
    <td align="right">      564.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_202</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      444.04</td>
    <td align="right">      444.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_203</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      636.06</td>
    <td align="right">      636.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_204</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      372.04</td>
    <td align="right">      372.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_14</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_3</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_6</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_7</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_9</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_199</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.332</td>
    <td align="right">       0.676</td>
    <td align="right">      629.06</td>
    <td align="right">      629.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.332</td>
    <td align="right">       0.676</td>
    <td align="right">     1961.19</td>
    <td align="right">     1961.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_178</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      456.04</td>
    <td align="right">      456.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_179</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      888.09</td>
    <td align="right">      888.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_180</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_181</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_182</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      120.01</td>
    <td align="right">      120.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_183</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_184</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_185</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_186</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_187</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_188</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      456.04</td>
    <td align="right">      456.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_189</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_190</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_191</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_192</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_195</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      528.05</td>
    <td align="right">      528.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_196</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      216.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_197</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_198</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_4</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_176</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     2377.23</td>
    <td align="right">     2377.23</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_158</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_159</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_160</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_161</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_162</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      888.09</td>
    <td align="right">      888.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_163</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_164</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      456.04</td>
    <td align="right">      456.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_165</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      960.09</td>
    <td align="right">      960.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_166</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       72.01</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_167</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      624.06</td>
    <td align="right">      624.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_168</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">       96.01</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_169</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      144.01</td>
    <td align="right">      144.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_170</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      120.01</td>
    <td align="right">      120.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_171</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_172</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      288.03</td>
    <td align="right">      288.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_173</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      888.09</td>
    <td align="right">      888.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_174</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      456.04</td>
    <td align="right">      456.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_175</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      372.04</td>
    <td align="right">      372.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_2</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">       0.495</td>
    <td align="right">       1.520</td>
    <td align="right">      372.04</td>
    <td align="right">      372.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_156</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.676</td>
    <td align="right">     2035.20</td>
    <td align="right">     2035.20</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      183.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.62</td>
    <td align="right">      183.62</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_102</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      183.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.62</td>
    <td align="right">      183.62</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_102</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      224.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.42</td>
    <td align="right">      224.42</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_137</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      224.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.42</td>
    <td align="right">      224.42</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_137</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      408.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_139</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      408.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      408.04</td>
    <td align="right">      408.04</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_139</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      204.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_146</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      204.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.02</td>
    <td align="right">      204.02</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_146</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      224.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.42</td>
    <td align="right">      224.42</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      224.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.42</td>
    <td align="right">      224.42</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      428.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.44</td>
    <td align="right">      428.44</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      428.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.44</td>
    <td align="right">      428.44</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.83</td>
    <td align="right">      295.83</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.83</td>
    <td align="right">      295.83</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      336.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.63</td>
    <td align="right">      336.63</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      336.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.63</td>
    <td align="right">      336.63</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1856.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1856.58</td>
    <td align="right">     1856.58</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1856.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1856.58</td>
    <td align="right">     1856.58</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      754.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      754.87</td>
    <td align="right">      754.87</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      754.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      754.87</td>
    <td align="right">      754.87</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      775.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.41</td>
    <td align="right">      775.41</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_A685264E</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.62</td>
    <td align="right">      234.62</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_108</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.62</td>
    <td align="right">      234.62</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_108</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      418.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.24</td>
    <td align="right">      418.24</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_114</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      418.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.24</td>
    <td align="right">      418.24</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_114</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      816.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      816.08</td>
    <td align="right">      816.08</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_126</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      816.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      816.08</td>
    <td align="right">      816.08</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_126</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1754.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1754.57</td>
    <td align="right">     1754.57</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_193</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1754.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1754.57</td>
    <td align="right">     1754.57</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_193</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17056.20</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2550.25</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14505.95</td>
    <td align="right">       1.385</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL LARGEHOTEL BANQUET LIGHTS 1</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     3774.37</td>
    <td align="right">    11166.21</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">       58.69</td>
    <td align="right">      168.00</td>
    <td align="right">       58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    10015.73</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL LARGEHOTEL BANQUET LIGHTS 2</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     3200.31</td>
    <td align="right">     9467.91</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">       58.69</td>
    <td align="right">      168.00</td>
    <td align="right">       58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     8492.40</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 PRE_1980::LARGEHOTEL::CAFE_LIGHTING</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">GENERAL</td>
    <td align="right">     15.1472</td>
    <td align="right">     2043.44</td>
    <td align="right">    30952.36</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">       58.69</td>
    <td align="right">      168.00</td>
    <td align="right">       58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    27763.26</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C PRE_1980::LARGEHOTEL::CAFE_LIGHTING</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">GENERAL</td>
    <td align="right">     15.1472</td>
    <td align="right">     3399.21</td>
    <td align="right">    51488.36</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">       58.69</td>
    <td align="right">      168.00</td>
    <td align="right">       58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    46183.38</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">GENERAL</td>
    <td align="right">      6.7452</td>
    <td align="right">      281.06</td>
    <td align="right">     1895.83</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1633.12</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">GENERAL</td>
    <td align="right">      6.7452</td>
    <td align="right">      292.01</td>
    <td align="right">     1969.69</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1696.75</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">GENERAL</td>
    <td align="right">      6.7452</td>
    <td align="right">      135.04</td>
    <td align="right">      910.84</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      784.62</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B PRE_1980::MEDIUMOFFICE::STORAGE_LIGHTING</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      148.05</td>
    <td align="right">      438.01</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      377.31</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE PRE_1980::MEDIUMOFFICE::STORAGE_LIGHTING</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      356.75</td>
    <td align="right">     1055.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      909.18</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A PRE_1980::QUICKSERVICERESTAURANT::DINING_LIGHTING</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">GENERAL</td>
    <td align="right">     21.8924</td>
    <td align="right">     1459.22</td>
    <td align="right">    31945.72</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">      123.90</td>
    <td align="right">      168.00</td>
    <td align="right">      123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    60487.43</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">GENERAL</td>
    <td align="right">     13.2538</td>
    <td align="right">     1465.47</td>
    <td align="right">    19422.99</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">      123.90</td>
    <td align="right">      168.00</td>
    <td align="right">      123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    36776.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">GENERAL</td>
    <td align="right">     13.2538</td>
    <td align="right">     1446.05</td>
    <td align="right">    19165.55</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">      123.90</td>
    <td align="right">      168.00</td>
    <td align="right">      123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    36288.89</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">GENERAL</td>
    <td align="right">     13.2538</td>
    <td align="right">      393.19</td>
    <td align="right">     5211.28</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">      123.90</td>
    <td align="right">      168.00</td>
    <td align="right">      123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     9867.27</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 PRE_1980::SECONDARYSCHOOL::AUDITORIUM_LIGHTING</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">GENERAL</td>
    <td align="right">      6.6269</td>
    <td align="right">     3662.19</td>
    <td align="right">    24268.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    23983.27</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      523.96</td>
    <td align="right">     1860.13</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1838.24</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">     1060.24</td>
    <td align="right">     3763.98</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3719.69</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">     2688.04</td>
    <td align="right">     9542.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     9430.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      618.99</td>
    <td align="right">     1831.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1809.69</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     2159.18</td>
    <td align="right">     6387.78</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6312.61</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     1284.62</td>
    <td align="right">     3800.45</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3755.73</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     1399.22</td>
    <td align="right">     4139.49</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4090.78</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     3748.32</td>
    <td align="right">    11089.16</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    10958.66</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     1997.83</td>
    <td align="right">     5910.43</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5840.88</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      102.95</td>
    <td align="right">      304.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      300.98</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">       32.47</td>
    <td align="right">       96.05</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       94.92</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">       82.01</td>
    <td align="right">      291.15</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      287.72</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      152.67</td>
    <td align="right">      541.98</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      535.60</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      130.41</td>
    <td align="right">      462.96</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      457.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">     1249.72</td>
    <td align="right">     4436.67</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4384.46</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      148.54</td>
    <td align="right">      527.34</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      521.13</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      113.46</td>
    <td align="right">      402.80</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      398.06</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">       89.39</td>
    <td align="right">      264.46</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      261.35</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      114.01</td>
    <td align="right">      337.28</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      333.31</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      110.87</td>
    <td align="right">      328.00</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      324.14</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">       95.48</td>
    <td align="right">      282.48</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      279.15</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      115.61</td>
    <td align="right">      342.01</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      337.99</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      644.12</td>
    <td align="right">     1905.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1883.15</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM SECONDARYSCHOOL AUDITORIUM LIGHTS 1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">GENERAL</td>
    <td align="right">      6.6269</td>
    <td align="right">     6090.59</td>
    <td align="right">    40361.68</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    39886.70</td>
  </tr>
  <tr>
    <td align="right">112_ARC SECONDARYSCHOOL CLASSROOM LIGHTS 1</td>
    <td align="right">112_ARC</td>
    <td align="right">112_ARC</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5501</td>
    <td align="right">      924.09</td>
    <td align="right">     3280.63</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3242.02</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 2</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     5278.52</td>
    <td align="right">    15616.13</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    15432.35</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 3</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      228.02</td>
    <td align="right">      674.59</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      666.65</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 4</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      208.02</td>
    <td align="right">      615.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      608.17</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 1</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     2377.23</td>
    <td align="right">     7032.88</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6950.12</td>
  </tr>
  <tr>
    <td align="right">108 SECONDARYSCHOOL LOBBY LIGHTS 1</td>
    <td align="right">108</td>
    <td align="right">108</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      880.09</td>
    <td align="right">     2603.67</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2573.03</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY SECONDARYSCHOOL LOBBY LIGHTS 3</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     2181.21</td>
    <td align="right">     6452.97</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6377.03</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO SECONDARYSCHOOL LOBBY LIGHTS 2</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      937.09</td>
    <td align="right">     2772.32</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2739.70</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE SECONDARYSCHOOL MECHANICAL LIGHTS 1</td>
    <td align="right">104_STORAGE</td>
    <td align="right">104_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">      4.4376</td>
    <td align="right">      306.03</td>
    <td align="right">     1358.05</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1342.07</td>
  </tr>
  <tr>
    <td align="right">109 SECONDARYSCHOOL MECHANICAL LIGHTS 2</td>
    <td align="right">109</td>
    <td align="right">109</td>
    <td align="right">GENERAL</td>
    <td align="right">      4.4376</td>
    <td align="right">      440.04</td>
    <td align="right">     1952.76</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1929.78</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 4</td>
    <td align="right">102_OFFICES</td>
    <td align="right">102_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     1845.18</td>
    <td align="right">     5458.84</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5394.60</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES SECONDARYSCHOOL OFFICE LIGHTS 1</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">      957.09</td>
    <td align="right">     2831.50</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2798.17</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 2</td>
    <td align="right">114_OFFICES</td>
    <td align="right">114_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     1961.19</td>
    <td align="right">     5802.05</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5733.77</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 5</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     2590.25</td>
    <td align="right">     7663.09</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     7572.91</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK SECONDARYSCHOOL OFFICE LIGHTS 3</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.9584</td>
    <td align="right">     2035.20</td>
    <td align="right">     6021.00</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5950.14</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS SECONDARYSCHOOL RESTROOM LIGHTS 1</td>
    <td align="right">RESTROOMS</td>
    <td align="right">RESTROOMS</td>
    <td align="right">GENERAL</td>
    <td align="right">      5.2660</td>
    <td align="right">      629.06</td>
    <td align="right">     3312.64</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       64.67</td>
    <td align="right">      168.00</td>
    <td align="right">       64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3273.66</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4120</td>
    <td align="right">    70587.38</td>
    <td align="right">   382018.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   435886.15</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  6649124.29</td>
    <td align="right">  5769688.24</td>
    <td align="right">  3760342.91</td>
    <td align="right">  2009345.33</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">   340711.04</td>
    <td align="right">    19592.49</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   106203.55</td>
    <td align="right">   100501.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25513.01</td>
    <td align="right">    23669.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38767.69</td>
    <td align="right">    36661.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   114443.18</td>
    <td align="right">   105380.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    47064.40</td>
    <td align="right">    44509.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   117714.48</td>
    <td align="right">   108832.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   114282.64</td>
    <td align="right">    99235.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7070.64</td>
    <td align="right">     6688.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46961.72</td>
    <td align="right">    44390.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29212.23</td>
    <td align="right">    25419.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21046.14</td>
    <td align="right">    19891.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1053.21</td>
    <td align="right">      662.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34788.20</td>
    <td align="right">    32919.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2652.68</td>
    <td align="right">     1625.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59758.89</td>
    <td align="right">    56548.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3018.54</td>
    <td align="right">     2855.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6571.74</td>
    <td align="right">     6217.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27130.11</td>
    <td align="right">    15853.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20588.36</td>
    <td align="right">    12057.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11250.67</td>
    <td align="right">     6587.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16767.30</td>
    <td align="right">     9828.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   382529.76</td>
    <td align="right">   361752.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8574.78</td>
    <td align="right">     7936.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4366.50</td>
    <td align="right">     4127.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4501.92</td>
    <td align="right">     4255.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1311.27</td>
    <td align="right">     1239.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26190.10</td>
    <td align="right">    16685.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16194.19</td>
    <td align="right">     9454.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1210.96</td>
    <td align="right">      711.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      626.48</td>
    <td align="right">      368.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   183797.30</td>
    <td align="right">   162998.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      357.35</td>
    <td align="right">      285.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      580.14</td>
    <td align="right">      487.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1117.77</td>
    <td align="right">      660.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21107.48</td>
    <td align="right">    12477.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1449.68</td>
    <td align="right">      856.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      730.66</td>
    <td align="right">      491.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6121.13</td>
    <td align="right">     5790.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1035.72</td>
    <td align="right">      979.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1318.35</td>
    <td align="right">     1246.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1477.02</td>
    <td align="right">     1396.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1201.86</td>
    <td align="right">     1136.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1137.19</td>
    <td align="right">     1075.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6664.23</td>
    <td align="right">     6304.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65366.66</td>
    <td align="right">    46536.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   117593.16</td>
    <td align="right">   105970.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7783.38</td>
    <td align="right">     7295.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   188389.02</td>
    <td align="right">   178129.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1798.56</td>
    <td align="right">     1198.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1731.44</td>
    <td align="right">     1199.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      886.03</td>
    <td align="right">      582.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21986.44</td>
    <td align="right">    20459.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   331793.19</td>
    <td align="right">   313779.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49428.96</td>
    <td align="right">    46738.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  2126476.80</td>
    <td align="right">  1398496.03</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">        0.14</td>
    <td align="right">   121600.95</td>
    <td align="right">    94871.59</td>
    <td align="right">        0.78</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.01</td>
    <td align="right"> 1311.594937</td>
    <td align="right">    21138.08</td>
    <td align="right">       16.12</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.01</td>
    <td align="right">  451.061237</td>
    <td align="right">     7269.44</td>
    <td align="right">       16.12</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        4.34</td>
    <td align="right">    2.212722</td>
    <td align="right">        5.94</td>
    <td align="right">        2.69</td>
    <td align="right">        0.90</td>
    <td align="right">Water Systems</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">  3412000.00</td>
    <td align="right">        1.00</td>
    <td align="right">   868585.86</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">   109001.00</td>
    <td align="right">   125351.15</td>
    <td align="right">       20.58</td>
    <td align="right">    5018.555</td>
    <td align="right">   14030.246</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.19</td>
    <td align="right">     0.01063</td>
    <td align="right">       88.00</td>
    <td align="right">     0.01499</td>
    <td align="right">   14030.246</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    27976.08</td>
    <td align="right">    32172.49</td>
    <td align="right">       17.44</td>
    <td align="right">    1287.545</td>
    <td align="right">    1480.677</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00870</td>
    <td align="right">       91.24</td>
    <td align="right">     0.01499</td>
    <td align="right">     283.552</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">    51632.14</td>
    <td align="right">    59376.96</td>
    <td align="right">      194.02</td>
    <td align="right">    2376.166</td>
    <td align="right">    2732.591</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00850</td>
    <td align="right">       82.65</td>
    <td align="right">     0.01498</td>
    <td align="right">      15.298</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">    65652.83</td>
    <td align="right">    75500.75</td>
    <td align="right">      171.58</td>
    <td align="right">    3021.418</td>
    <td align="right">    3474.631</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00850</td>
    <td align="right">       89.78</td>
    <td align="right">     0.01499</td>
    <td align="right">      21.998</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">   127170.03</td>
    <td align="right">   146245.54</td>
    <td align="right">      158.26</td>
    <td align="right">    5852.809</td>
    <td align="right">    6730.730</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00853</td>
    <td align="right">       89.78</td>
    <td align="right">     0.01499</td>
    <td align="right">     600.977</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">    97291.25</td>
    <td align="right">   111884.94</td>
    <td align="right">      116.90</td>
    <td align="right">    4477.500</td>
    <td align="right">    5149.124</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00853</td>
    <td align="right">       83.15</td>
    <td align="right">     0.01498</td>
    <td align="right">     147.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">    13191.70</td>
    <td align="right">    15170.46</td>
    <td align="right">        7.74</td>
    <td align="right">     607.147</td>
    <td align="right">     698.219</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00894</td>
    <td align="right">       89.78</td>
    <td align="right">     0.01499</td>
    <td align="right">     301.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    28348.54</td>
    <td align="right">    32600.82</td>
    <td align="right">        8.90</td>
    <td align="right">    1306.381</td>
    <td align="right">    8436.179</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.17</td>
    <td align="right">     0.01399</td>
    <td align="right">       85.65</td>
    <td align="right">     0.01499</td>
    <td align="right">    8436.179</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">    58409.17</td>
    <td align="right">    67170.55</td>
    <td align="right">       46.03</td>
    <td align="right">    2696.972</td>
    <td align="right">    3375.665</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.14</td>
    <td align="right">     0.01123</td>
    <td align="right">       73.18</td>
    <td align="right">     0.01801</td>
    <td align="right">    3375.665</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">    49505.24</td>
    <td align="right">    56931.02</td>
    <td align="right">       27.86</td>
    <td align="right">    2282.251</td>
    <td align="right">    4524.587</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.19</td>
    <td align="right">     0.01224</td>
    <td align="right">       81.16</td>
    <td align="right">     0.01498</td>
    <td align="right">    4524.587</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">    78289.22</td>
    <td align="right">    90032.60</td>
    <td align="right">       26.49</td>
    <td align="right">    3609.088</td>
    <td align="right">    7526.520</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.19</td>
    <td align="right">     0.01243</td>
    <td align="right">       81.16</td>
    <td align="right">     0.01498</td>
    <td align="right">    7526.520</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     340.756</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       71.53</td>
    <td align="right">     0.01701</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     340.756</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     689.522</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       69.89</td>
    <td align="right">     0.01606</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     689.522</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      462.15</td>
    <td align="right">      531.47</td>
    <td align="right">        0.86</td>
    <td align="right">      21.271</td>
    <td align="right">      92.829</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.01474</td>
    <td align="right">       91.13</td>
    <td align="right">     0.01499</td>
    <td align="right">      61.886</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     323.809</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       69.77</td>
    <td align="right">     0.01600</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     215.873</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     192.652</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       70.21</td>
    <td align="right">     0.01624</td>
    <td align="right">       91.45</td>
    <td align="right">     0.01499</td>
    <td align="right">     128.435</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     209.839</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       72.15</td>
    <td align="right">     0.01738</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     139.893</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">   515545.60</td>
    <td align="right">   592877.44</td>
    <td align="right">      112.32</td>
    <td align="right">   23726.074</td>
    <td align="right">   27284.986</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00852</td>
    <td align="right">       82.65</td>
    <td align="right">     0.01498</td>
    <td align="right">     527.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">     9308.73</td>
    <td align="right">    10705.04</td>
    <td align="right">       46.95</td>
    <td align="right">     428.402</td>
    <td align="right">     492.663</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00854</td>
    <td align="right">       84.48</td>
    <td align="right">     0.01499</td>
    <td align="right">      22.797</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">    19104.41</td>
    <td align="right">    21970.08</td>
    <td align="right">       14.99</td>
    <td align="right">     710.903</td>
    <td align="right">     817.539</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       78.80</td>
    <td align="right">       78.76</td>
    <td align="right">     0.01910</td>
    <td align="right">       68.67</td>
    <td align="right">     0.01539</td>
    <td align="right">     688.627</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">    20780.51</td>
    <td align="right">    23897.59</td>
    <td align="right">       16.53</td>
    <td align="right">     776.755</td>
    <td align="right">     893.268</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       78.80</td>
    <td align="right">       78.76</td>
    <td align="right">     0.01830</td>
    <td align="right">       68.67</td>
    <td align="right">     0.01539</td>
    <td align="right">     679.500</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">     6004.38</td>
    <td align="right">     6905.04</td>
    <td align="right">       17.56</td>
    <td align="right">     224.952</td>
    <td align="right">     258.694</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       78.80</td>
    <td align="right">       78.76</td>
    <td align="right">     0.01778</td>
    <td align="right">       68.67</td>
    <td align="right">     0.01539</td>
    <td align="right">     184.762</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     562.131</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.35</td>
    <td align="right">     0.01469</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     187.377</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     299.611</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       75.20</td>
    <td align="right">       67.68</td>
    <td align="right">     0.01418</td>
    <td align="right">       91.13</td>
    <td align="right">     0.01499</td>
    <td align="right">      99.870</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      15.439</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       67.69</td>
    <td align="right">     0.01425</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">       5.146</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       4.869</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       71.92</td>
    <td align="right">     0.01481</td>
    <td align="right">       91.76</td>
    <td align="right">     0.01499</td>
    <td align="right">       1.623</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">   168262.73</td>
    <td align="right">   193502.14</td>
    <td align="right">       51.27</td>
    <td align="right">    7753.354</td>
    <td align="right">    8916.357</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.17</td>
    <td align="right">     0.01042</td>
    <td align="right">       91.60</td>
    <td align="right">     0.01499</td>
    <td align="right">    8858.631</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       60.57</td>
    <td align="right">       69.65</td>
    <td align="right">        0.85</td>
    <td align="right">       2.788</td>
    <td align="right">      12.603</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.01459</td>
    <td align="right">       89.57</td>
    <td align="right">     0.01499</td>
    <td align="right">      12.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      23.460</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       74.31</td>
    <td align="right">     0.01873</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">      23.460</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.040</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.13</td>
    <td align="right">     0.01510</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">      20.040</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     192.048</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.15</td>
    <td align="right">     0.01806</td>
    <td align="right">       90.98</td>
    <td align="right">     0.01499</td>
    <td align="right">     192.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      22.827</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       67.62</td>
    <td align="right">     0.01483</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">      22.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      17.436</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       72.78</td>
    <td align="right">     0.01776</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">      17.436</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     6862.51</td>
    <td align="right">     7891.89</td>
    <td align="right">       12.55</td>
    <td align="right">     315.826</td>
    <td align="right">     603.773</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00863</td>
    <td align="right">       84.48</td>
    <td align="right">     0.01499</td>
    <td align="right">     603.773</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      85.799</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.19</td>
    <td align="right">     0.01931</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">      85.799</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     109.423</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       72.47</td>
    <td align="right">     0.01758</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     109.423</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     106.411</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.76</td>
    <td align="right">     0.01544</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     106.411</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       41.96</td>
    <td align="right">       48.26</td>
    <td align="right">        0.51</td>
    <td align="right">       1.931</td>
    <td align="right">      91.644</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.01606</td>
    <td align="right">       89.57</td>
    <td align="right">     0.01499</td>
    <td align="right">      91.644</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     110.959</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.97</td>
    <td align="right">     0.01555</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     110.959</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">     618.223</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       69.59</td>
    <td align="right">     0.01590</td>
    <td align="right">       89.31</td>
    <td align="right">     0.01499</td>
    <td align="right">     618.223</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">    10574.51</td>
    <td align="right">    12160.68</td>
    <td align="right">        4.52</td>
    <td align="right">     486.796</td>
    <td align="right">    1748.153</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.19</td>
    <td align="right">     0.01054</td>
    <td align="right">       91.50</td>
    <td align="right">     0.01499</td>
    <td align="right">    1748.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">     8936.01</td>
    <td align="right">    10276.41</td>
    <td align="right">       49.40</td>
    <td align="right">     411.252</td>
    <td align="right">     472.940</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00854</td>
    <td align="right">       90.40</td>
    <td align="right">     0.01499</td>
    <td align="right">      20.798</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">   235069.10</td>
    <td align="right">   270329.46</td>
    <td align="right">       84.47</td>
    <td align="right">   10830.968</td>
    <td align="right">   12455.613</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.18</td>
    <td align="right">     0.00966</td>
    <td align="right">       90.98</td>
    <td align="right">     0.01499</td>
    <td align="right">    7511.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    24434.94</td>
    <td align="right">    28100.18</td>
    <td align="right">       10.85</td>
    <td align="right">    1124.614</td>
    <td align="right">    1293.306</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00882</td>
    <td align="right">       91.76</td>
    <td align="right">     0.01499</td>
    <td align="right">     398.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">   461692.75</td>
    <td align="right">   530946.67</td>
    <td align="right">      223.35</td>
    <td align="right">   21247.993</td>
    <td align="right">   24435.192</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00851</td>
    <td align="right">       89.78</td>
    <td align="right">     0.01499</td>
    <td align="right">     237.674</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">    62950.49</td>
    <td align="right">    72393.07</td>
    <td align="right">       35.57</td>
    <td align="right">    2897.163</td>
    <td align="right">    3331.738</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00860</td>
    <td align="right">       89.99</td>
    <td align="right">     0.01499</td>
    <td align="right">     312.753</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">   121529.04</td>
    <td align="right">   139758.40</td>
    <td align="right">      158.80</td>
    <td align="right">    5592.894</td>
    <td align="right">    6431.829</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00850</td>
    <td align="right">       90.40</td>
    <td align="right">     0.01499</td>
    <td align="right">      87.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">    25048.41</td>
    <td align="right">    28805.67</td>
    <td align="right">       13.21</td>
    <td align="right">    1152.754</td>
    <td align="right">    1325.667</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00850</td>
    <td align="right">       91.29</td>
    <td align="right">     0.01499</td>
    <td align="right">     218.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      22.203</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.39</td>
    <td align="right">     0.01493</td>
    <td align="right">       87.61</td>
    <td align="right">     0.01499</td>
    <td align="right">      22.203</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      53.502</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       75.20</td>
    <td align="right">       68.24</td>
    <td align="right">     0.01476</td>
    <td align="right">       88.00</td>
    <td align="right">     0.01499</td>
    <td align="right">      53.502</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">   114456.87</td>
    <td align="right">   131625.40</td>
    <td align="right">      140.46</td>
    <td align="right">    5267.426</td>
    <td align="right">    6057.539</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       75.20</td>
    <td align="right">     0.00850</td>
    <td align="right">       84.03</td>
    <td align="right">     0.01498</td>
    <td align="right">      93.690</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      42.151</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">       75.20</td>
    <td align="right">       74.38</td>
    <td align="right">     0.01498</td>
    <td align="right">       78.40</td>
    <td align="right">     0.01498</td>
    <td align="right">      14.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      43.793</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       75.20</td>
    <td align="right">       71.74</td>
    <td align="right">     0.01498</td>
    <td align="right">       85.37</td>
    <td align="right">     0.01499</td>
    <td align="right">      14.598</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.251</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       75.20</td>
    <td align="right">       69.82</td>
    <td align="right">     0.01498</td>
    <td align="right">       86.83</td>
    <td align="right">     0.01499</td>
    <td align="right">       6.750</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">    31403.57</td>
    <td align="right">    39254.47</td>
    <td align="right">        6.45</td>
    <td align="right">     854.391</td>
    <td align="right">   14030.246</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">   14030.246</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    14245.63</td>
    <td align="right">    17807.04</td>
    <td align="right">        9.65</td>
    <td align="right">     387.578</td>
    <td align="right">     484.473</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     283.552</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">    20582.72</td>
    <td align="right">    25728.39</td>
    <td align="right">       84.07</td>
    <td align="right">     559.990</td>
    <td align="right">     699.987</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      15.298</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">    24387.41</td>
    <td align="right">    30484.27</td>
    <td align="right">       69.28</td>
    <td align="right">     663.504</td>
    <td align="right">     829.379</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      21.998</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">    65727.92</td>
    <td align="right">    82159.90</td>
    <td align="right">       88.91</td>
    <td align="right">    1788.247</td>
    <td align="right">    2235.308</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     600.977</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">    63811.69</td>
