    <td align="right">    79764.61</td>
    <td align="right">       83.34</td>
    <td align="right">    1736.112</td>
    <td align="right">    2170.140</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     147.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">     2991.12</td>
    <td align="right">     3738.90</td>
    <td align="right">        1.91</td>
    <td align="right">      81.379</td>
    <td align="right">     301.380</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     301.380</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     5364.98</td>
    <td align="right">     6706.22</td>
    <td align="right">        1.83</td>
    <td align="right">     145.964</td>
    <td align="right">    8436.179</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    8436.179</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">     3950.59</td>
    <td align="right">     4938.24</td>
    <td align="right">        3.38</td>
    <td align="right">     107.483</td>
    <td align="right">    3375.665</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    3375.665</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">    10558.33</td>
    <td align="right">    13197.92</td>
    <td align="right">        6.46</td>
    <td align="right">     274.825</td>
    <td align="right">    4524.587</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    4524.587</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">    19075.26</td>
    <td align="right">    23844.07</td>
    <td align="right">        7.01</td>
    <td align="right">     496.616</td>
    <td align="right">    7526.520</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    7526.520</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">     1114.03</td>
    <td align="right">     1392.54</td>
    <td align="right">        2.66</td>
    <td align="right">      30.309</td>
    <td align="right">     340.756</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     340.756</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     2625.20</td>
    <td align="right">     3281.50</td>
    <td align="right">        3.10</td>
    <td align="right">      71.423</td>
    <td align="right">     689.522</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     689.522</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    15311.45</td>
    <td align="right">    19139.31</td>
    <td align="right">       30.92</td>
    <td align="right">     403.365</td>
    <td align="right">     504.207</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.79</td>
    <td align="right">     0.00654</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      61.886</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    11581.47</td>
    <td align="right">    14476.84</td>
    <td align="right">        6.70</td>
    <td align="right">     307.384</td>
    <td align="right">     384.230</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     215.873</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     6329.93</td>
    <td align="right">     7912.42</td>
    <td align="right">        6.16</td>
    <td align="right">     167.900</td>
    <td align="right">     209.875</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     128.435</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     9424.94</td>
    <td align="right">    11781.17</td>
    <td align="right">        8.42</td>
    <td align="right">     250.781</td>
    <td align="right">     313.476</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     139.893</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">   201865.70</td>
    <td align="right">   252332.12</td>
    <td align="right">       47.80</td>
    <td align="right">    5492.120</td>
    <td align="right">    6865.150</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     527.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">     4787.88</td>
    <td align="right">     5984.85</td>
    <td align="right">       26.25</td>
    <td align="right">     130.263</td>
    <td align="right">     162.829</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      22.797</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     1131.58</td>
    <td align="right">     1414.48</td>
    <td align="right">        0.97</td>
    <td align="right">      27.855</td>
    <td align="right">     688.627</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       66.20</td>
    <td align="right">       66.20</td>
    <td align="right">     0.00797</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     688.627</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     1021.34</td>
    <td align="right">     1276.68</td>
    <td align="right">        0.88</td>
    <td align="right">      25.141</td>
    <td align="right">     679.500</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       66.20</td>
    <td align="right">       66.20</td>
    <td align="right">     0.00793</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     679.500</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      301.74</td>
    <td align="right">      377.18</td>
    <td align="right">        0.96</td>
    <td align="right">       7.428</td>
    <td align="right">     184.762</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">       66.20</td>
    <td align="right">       66.20</td>
    <td align="right">     0.00796</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     184.762</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">    14778.89</td>
    <td align="right">    18473.61</td>
    <td align="right">        4.93</td>
    <td align="right">     388.107</td>
    <td align="right">     485.134</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     187.377</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     9132.80</td>
    <td align="right">    11416.00</td>
    <td align="right">        5.71</td>
    <td align="right">     240.323</td>
    <td align="right">     300.404</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      99.870</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">      679.73</td>
    <td align="right">      849.67</td>
    <td align="right">        8.25</td>
    <td align="right">      18.171</td>
    <td align="right">      22.714</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">       5.146</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">      351.39</td>
    <td align="right">      439.24</td>
    <td align="right">       13.53</td>
    <td align="right">       9.417</td>
    <td align="right">      11.771</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">       1.623</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">   102626.41</td>
    <td align="right">   128283.01</td>
    <td align="right">       33.99</td>
    <td align="right">    2792.136</td>
    <td align="right">    8858.631</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    8858.631</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      199.53</td>
    <td align="right">      249.42</td>
    <td align="right">        3.04</td>
    <td align="right">       5.429</td>
    <td align="right">      12.603</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      12.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      323.93</td>
    <td align="right">      404.92</td>
    <td align="right">        2.65</td>
    <td align="right">       8.813</td>
    <td align="right">      23.460</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      23.460</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">      624.13</td>
    <td align="right">      780.16</td>
    <td align="right">        5.98</td>
    <td align="right">      16.980</td>
    <td align="right">      21.226</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      20.040</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">    11796.67</td>
    <td align="right">    14745.83</td>
    <td align="right">       11.80</td>
    <td align="right">     320.905</td>
    <td align="right">     401.131</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00655</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     192.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">      809.45</td>
    <td align="right">     1011.82</td>
    <td align="right">        6.81</td>
    <td align="right">      22.023</td>
    <td align="right">      27.528</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      22.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      407.97</td>
    <td align="right">      509.97</td>
    <td align="right">        4.49</td>
    <td align="right">      11.100</td>
    <td align="right">      17.436</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      17.436</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     2592.06</td>
    <td align="right">     3240.07</td>
    <td align="right">        5.15</td>
    <td align="right">      70.522</td>
    <td align="right">     603.773</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     603.773</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">      501.05</td>
    <td align="right">      626.31</td>
    <td align="right">        7.01</td>
    <td align="right">      13.437</td>
    <td align="right">      85.799</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      85.799</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">      636.97</td>
    <td align="right">      796.22</td>
    <td align="right">        6.98</td>
    <td align="right">      17.057</td>
    <td align="right">     109.423</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     109.423</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">      775.40</td>
    <td align="right">      969.25</td>
    <td align="right">        8.74</td>
    <td align="right">      20.698</td>
    <td align="right">     106.411</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     106.411</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">      611.64</td>
    <td align="right">      764.55</td>
    <td align="right">        8.01</td>
    <td align="right">      16.372</td>
    <td align="right">      91.644</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      91.644</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">      486.18</td>
    <td align="right">      607.72</td>
    <td align="right">        5.26</td>
    <td align="right">      13.030</td>
    <td align="right">     110.959</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     110.959</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">     2971.37</td>
    <td align="right">     3714.21</td>
    <td align="right">        5.77</td>
    <td align="right">      78.859</td>
    <td align="right">     618.223</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     618.223</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">    36517.29</td>
    <td align="right">    45646.61</td>
    <td align="right">       16.98</td>
    <td align="right">     993.391</td>
    <td align="right">    1748.153</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00722</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    1748.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">     4345.98</td>
    <td align="right">     5432.48</td>
    <td align="right">       26.12</td>
    <td align="right">     118.240</td>
    <td align="right">     147.800</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      20.798</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">   103162.97</td>
    <td align="right">   128953.72</td>
    <td align="right">       40.29</td>
    <td align="right">    2806.735</td>
    <td align="right">    7511.293</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">    7511.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    12276.51</td>
    <td align="right">    15345.64</td>
    <td align="right">        5.92</td>
    <td align="right">     334.005</td>
    <td align="right">     417.506</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     398.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">   172155.28</td>
    <td align="right">   215194.10</td>
    <td align="right">       90.52</td>
    <td align="right">    4683.795</td>
    <td align="right">    5854.743</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     237.674</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">    26824.54</td>
    <td align="right">    33530.68</td>
    <td align="right">       16.48</td>
    <td align="right">     729.810</td>
    <td align="right">     912.262</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     312.753</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">    63901.34</td>
    <td align="right">    79876.67</td>
    <td align="right">       90.76</td>
    <td align="right">    1738.551</td>
    <td align="right">    2173.189</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      87.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">    16311.16</td>
    <td align="right">    20388.95</td>
    <td align="right">        9.35</td>
    <td align="right">     443.774</td>
    <td align="right">     554.718</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">     218.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">      588.08</td>
    <td align="right">      735.10</td>
    <td align="right">        4.97</td>
    <td align="right">      16.000</td>
    <td align="right">      22.203</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      22.203</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     1481.17</td>
    <td align="right">     1851.47</td>
    <td align="right">        5.19</td>
    <td align="right">      40.298</td>
    <td align="right">      53.502</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      53.502</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">    65660.18</td>
    <td align="right">    82075.23</td>
    <td align="right">       87.59</td>
    <td align="right">    1786.404</td>
    <td align="right">    2233.004</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      93.690</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">     1004.26</td>
    <td align="right">     1255.32</td>
    <td align="right">        4.47</td>
    <td align="right">      27.323</td>
    <td align="right">      34.153</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      14.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">      966.78</td>
    <td align="right">     1208.48</td>
    <td align="right">        4.14</td>
    <td align="right">      26.303</td>
    <td align="right">      32.879</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">      14.598</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">      494.73</td>
    <td align="right">      618.41</td>
    <td align="right">        4.58</td>
    <td align="right">      13.460</td>
    <td align="right">      16.825</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       69.80</td>
    <td align="right">       69.80</td>
    <td align="right">     0.00800</td>
    <td align="right">        -0.0</td>
    <td align="right">     0.00080</td>
    <td align="right">       6.750</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   121600.95</td>
    <td align="right">   121600.95</td>
    <td align="right">    89255.20</td>
    <td align="right">    89255.20</td>
    <td align="right"> 121600.9523</td>
    <td align="right">  89255.1975</td>
    <td align="right"> 121600.9523</td>
    <td align="right">      0.7340</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">  106203.554</td>
    <td align="right">  106203.554</td>
    <td align="right"> 4209.073770</td>
    <td align="right">  1.44242470</td>
    <td align="right">    1079.340</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   106203.55</td>
    <td align="right">   106203.55</td>
    <td align="right"> 4209.073770</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    39254.47</td>
    <td align="right">        0.00</td>
    <td align="right">   106420.34</td>
    <td align="right">   106420.34</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 102_OFFICES VAV TERMINAL</td>
    <td align="right">   25513.007</td>
    <td align="right">   25513.007</td>
    <td align="right">  444.202990</td>
    <td align="right">  0.34650999</td>
    <td align="right">     294.808</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    25513.01</td>
    <td align="right">    25513.01</td>
    <td align="right">  444.202990</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    17807.04</td>
    <td align="right">        0.00</td>
    <td align="right">    25077.29</td>
    <td align="right">    25077.29</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 104_STORAGE VAV TERMINAL</td>
    <td align="right">   38767.688</td>
    <td align="right">   38767.688</td>
    <td align="right">  819.777414</td>
    <td align="right">  0.52653107</td>
    <td align="right">     435.059</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    38767.69</td>
    <td align="right">    38767.69</td>
    <td align="right">  819.777414</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    25728.39</td>
    <td align="right">        0.00</td>
    <td align="right">    38836.06</td>
    <td align="right">    38836.06</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 108 VAV TERMINAL</td>
    <td align="right">  114443.185</td>
    <td align="right">  114443.185</td>
    <td align="right"> 1929.548591</td>
    <td align="right">  1.55433289</td>
    <td align="right">    1322.416</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   114443.18</td>
    <td align="right">   114443.18</td>
    <td align="right"> 1929.548591</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    79876.67</td>
    <td align="right">        0.00</td>
    <td align="right">   111653.72</td>
    <td align="right">   111653.72</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 109 VAV TERMINAL</td>
    <td align="right">   47064.401</td>
    <td align="right">   47064.401</td>
    <td align="right"> 1042.389266</td>
    <td align="right">  0.63921453</td>
    <td align="right">     522.313</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    47064.40</td>
    <td align="right">    47064.40</td>
    <td align="right"> 1042.389266</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    30484.27</td>
    <td align="right">        0.00</td>
    <td align="right">    47147.11</td>
    <td align="right">    47147.11</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 112_ARC VAV TERMINAL</td>
    <td align="right">  117714.479</td>
    <td align="right">  117714.479</td>
    <td align="right"> 2019.218943</td>
    <td align="right">  1.59876262</td>
    <td align="right">    1360.216</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   117714.48</td>
    <td align="right">   117714.48</td>
    <td align="right"> 2019.218943</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    82159.90</td>
    <td align="right">        0.00</td>
    <td align="right">   115308.94</td>
    <td align="right">   115308.94</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">  114282.635</td>
    <td align="right">  114282.635</td>
    <td align="right"> 1544.737337</td>
    <td align="right">  1.55215235</td>
    <td align="right">    1320.561</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   114282.64</td>
    <td align="right">   114282.64</td>
    <td align="right"> 1544.737337</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    79764.61</td>
    <td align="right">        0.00</td>
    <td align="right">   105165.26</td>
    <td align="right">   105165.26</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 114_OFFICES VAV TERMINAL</td>
    <td align="right">    7070.644</td>
    <td align="right">    7070.644</td>
    <td align="right">  209.465809</td>
    <td align="right">  0.09603136</td>
    <td align="right">      74.352</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     7070.64</td>
    <td align="right">     7070.64</td>
    <td align="right">  209.465809</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3738.90</td>
    <td align="right">        0.00</td>
    <td align="right">     7083.94</td>
    <td align="right">     7083.94</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">   46961.716</td>
    <td align="right">   46961.716</td>
    <td align="right"> 2530.853826</td>
    <td align="right">  0.63781989</td>
    <td align="right">     461.682</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    46961.72</td>
    <td align="right">    46961.72</td>
    <td align="right"> 2530.853826</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00799997</td>
    <td align="right">     50.5928</td>
    <td align="right">     6706.22</td>
    <td align="right">        0.00</td>
    <td align="right">    47010.05</td>
    <td align="right">    47010.05</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">   29212.234</td>
    <td align="right">   29212.234</td>
    <td align="right">  397.700173</td>
    <td align="right">  0.39675177</td>
    <td align="right">     337.554</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    29212.23</td>
    <td align="right">    29212.23</td>
    <td align="right">  397.700173</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    20388.95</td>
    <td align="right">        0.00</td>
    <td align="right">    26938.44</td>
    <td align="right">    26938.44</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">   21046.135</td>
    <td align="right">   21046.135</td>
    <td align="right"> 1012.699567</td>
    <td align="right">  0.28584227</td>
    <td align="right">     210.143</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    21046.14</td>
    <td align="right">    21046.14</td>
    <td align="right"> 1012.699567</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     4938.24</td>
    <td align="right">        0.00</td>
    <td align="right">    21066.93</td>
    <td align="right">    21066.93</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">    1053.207</td>
    <td align="right">    1053.207</td>
    <td align="right">    6.661035</td>
    <td align="right">  0.01430434</td>
    <td align="right">      12.170</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     1053.21</td>
    <td align="right">     1053.21</td>
    <td align="right">    6.661035</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      735.10</td>
    <td align="right">        0.00</td>
    <td align="right">      702.51</td>
    <td align="right">      702.51</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">   34788.199</td>
    <td align="right">   34788.199</td>
    <td align="right"> 1357.376195</td>
    <td align="right">  0.47248285</td>
    <td align="right">     354.067</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    34788.20</td>
    <td align="right">    34788.20</td>
    <td align="right"> 1357.376195</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    13197.92</td>
    <td align="right">        0.00</td>
    <td align="right">    34859.04</td>
    <td align="right">    34859.04</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">    2652.684</td>
    <td align="right">    2652.684</td>
    <td align="right">   16.050599</td>
    <td align="right">  0.03602795</td>
    <td align="right">      30.652</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     2652.68</td>
    <td align="right">     2652.68</td>
    <td align="right">   16.050599</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1851.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1724.58</td>
    <td align="right">     1724.58</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">   59758.885</td>
    <td align="right">   59758.885</td>
    <td align="right"> 2257.956082</td>
    <td align="right">  0.81162719</td>
    <td align="right">     610.116</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    59758.89</td>
    <td align="right">    59758.89</td>
    <td align="right"> 2257.956082</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    23844.07</td>
    <td align="right">        0.00</td>
    <td align="right">    59880.05</td>
    <td align="right">    59880.05</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">    3018.545</td>
    <td align="right">    3018.545</td>
    <td align="right">  102.226874</td>
    <td align="right">  0.04099697</td>
    <td align="right">      31.186</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     3018.54</td>
    <td align="right">     3018.54</td>
    <td align="right">  102.226874</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1392.54</td>
    <td align="right">        0.00</td>
    <td align="right">     3024.36</td>
    <td align="right">     3024.36</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">    6571.737</td>
    <td align="right">    6571.737</td>
    <td align="right">  206.856568</td>
    <td align="right">  0.08925535</td>
    <td align="right">      68.523</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     6571.74</td>
    <td align="right">     6571.74</td>
    <td align="right">  206.856568</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3281.50</td>
    <td align="right">        0.00</td>
    <td align="right">     6584.22</td>
    <td align="right">     6584.22</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">   27130.108</td>
    <td align="right">   27130.108</td>
    <td align="right">  151.261975</td>
    <td align="right">  0.36847296</td>
    <td align="right">     315.552</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    27130.11</td>
    <td align="right">    26552.23</td>
    <td align="right">  151.261975</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.79</td>
    <td align="right">  0.00654326</td>
    <td align="right">     41.4966</td>
    <td align="right">    19139.31</td>
    <td align="right">        0.00</td>
    <td align="right">    16821.81</td>
    <td align="right">    16821.81</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">   20588.355</td>
    <td align="right">   20588.355</td>
    <td align="right">  115.268868</td>
    <td align="right">  0.27962484</td>
    <td align="right">     239.156</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20588.36</td>
    <td align="right">    20234.07</td>
    <td align="right">  115.268868</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    14476.84</td>
    <td align="right">        0.00</td>
    <td align="right">    12793.40</td>
    <td align="right">    12793.40</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">   11250.668</td>
    <td align="right">   11250.668</td>
    <td align="right">   62.962525</td>
    <td align="right">  0.15280318</td>
    <td align="right">     130.706</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    11250.67</td>
    <td align="right">    11052.32</td>
    <td align="right">   62.962525</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     7912.42</td>
    <td align="right">        0.00</td>
    <td align="right">     6989.49</td>
    <td align="right">     6989.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">   16767.296</td>
    <td align="right">   16767.296</td>
    <td align="right">   94.042898</td>
    <td align="right">  0.22772836</td>
    <td align="right">     194.664</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16767.30</td>
    <td align="right">    16508.11</td>
    <td align="right">   94.042898</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    11781.17</td>
    <td align="right">        0.00</td>
    <td align="right">    10428.66</td>
    <td align="right">    10428.66</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">  382529.759</td>
    <td align="right">  382529.759</td>
    <td align="right"> 8185.495688</td>
    <td align="right">  5.19540405</td>
    <td align="right">    4280.241</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   382529.76</td>
    <td align="right">   382529.76</td>
    <td align="right"> 8185.495688</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   252332.12</td>
    <td align="right">        0.00</td>
    <td align="right">   383203.35</td>
    <td align="right">   383203.35</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">    8574.781</td>
    <td align="right">    8574.781</td>
    <td align="right">  147.798760</td>
    <td align="right">  0.11646010</td>
    <td align="right">      99.083</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     8574.78</td>
    <td align="right">     8574.78</td>
    <td align="right">  147.798760</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     5984.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8408.91</td>
    <td align="right">     8408.91</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">    4366.503</td>
    <td align="right">    4366.503</td>
    <td align="right">  245.261686</td>
    <td align="right">  0.05930453</td>
    <td align="right">      42.710</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     4366.50</td>
    <td align="right">     4366.50</td>
    <td align="right">  245.261686</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796984</td>
    <td align="right">     57.0526</td>
    <td align="right">     1414.48</td>
    <td align="right">        0.00</td>
    <td align="right">     4371.41</td>
    <td align="right">     4371.41</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">    4501.917</td>
    <td align="right">    4501.917</td>
    <td align="right">  267.980533</td>
    <td align="right">  0.06114369</td>
    <td align="right">      43.733</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     4501.92</td>
    <td align="right">     4501.92</td>
    <td align="right">  267.980533</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00793006</td>
    <td align="right">     56.7715</td>
    <td align="right">     1276.68</td>
    <td align="right">        0.00</td>
    <td align="right">     4507.01</td>
    <td align="right">     4507.01</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">    1311.272</td>
    <td align="right">    1311.272</td>
    <td align="right">   77.608293</td>
    <td align="right">  0.01780930</td>
    <td align="right">      12.746</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     1311.27</td>
    <td align="right">     1311.27</td>
    <td align="right">   77.608293</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796152</td>
    <td align="right">     56.9938</td>
    <td align="right">      377.18</td>
    <td align="right">        0.00</td>
    <td align="right">     1312.75</td>
    <td align="right">     1312.75</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">   26190.096</td>
    <td align="right">   26190.096</td>
    <td align="right">  168.639304</td>
    <td align="right">  0.35570600</td>
    <td align="right">     304.931</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    26190.10</td>
    <td align="right">    26190.10</td>
    <td align="right">  168.639304</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00799998</td>
    <td align="right">     50.5929</td>
    <td align="right">    18473.61</td>
    <td align="right">        0.00</td>
    <td align="right">    17700.39</td>
    <td align="right">    17700.39</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">   16194.188</td>
    <td align="right">   16194.188</td>
    <td align="right">   90.121145</td>
    <td align="right">  0.21994459</td>
    <td align="right">     188.465</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16194.19</td>
    <td align="right">    15819.69</td>
    <td align="right">   90.121145</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    11416.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10031.30</td>
    <td align="right">    10031.30</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">    1210.958</td>
    <td align="right">    1210.958</td>
    <td align="right">    6.814268</td>
    <td align="right">  0.01644687</td>
    <td align="right">      14.045</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1210.96</td>
    <td align="right">     1196.16</td>
    <td align="right">    6.814268</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      849.67</td>
    <td align="right">        0.00</td>
    <td align="right">      754.45</td>
    <td align="right">      754.45</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">     626.476</td>
    <td align="right">     626.476</td>
    <td align="right">    3.531439</td>
    <td align="right">  0.00850861</td>
    <td align="right">       7.262</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      626.48</td>
    <td align="right">      619.90</td>
    <td align="right">    3.531439</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      439.24</td>
    <td align="right">        0.00</td>
    <td align="right">      390.66</td>
    <td align="right">      390.66</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU NORTH_HALL VAV TERMINAL</td>
    <td align="right">  183797.300</td>
    <td align="right">  183797.300</td>
    <td align="right"> 2674.906999</td>
    <td align="right">  2.49627961</td>
    <td align="right">    2123.818</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   183797.30</td>
    <td align="right">   183797.30</td>
    <td align="right"> 2674.906999</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   128283.01</td>
    <td align="right">        0.00</td>
    <td align="right">   172725.68</td>
    <td align="right">   172725.68</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">     357.351</td>
    <td align="right">     357.351</td>
    <td align="right">    3.780800</td>
    <td align="right">  0.00485343</td>
    <td align="right">       4.129</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      357.35</td>
    <td align="right">      357.35</td>
    <td align="right">    3.780800</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      249.42</td>
    <td align="right">        0.00</td>
    <td align="right">      303.14</td>
    <td align="right">      303.14</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">     580.145</td>
    <td align="right">     580.145</td>
    <td align="right">    7.038105</td>
    <td align="right">  0.00787935</td>
    <td align="right">       6.704</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      580.14</td>
    <td align="right">      580.14</td>
    <td align="right">    7.038105</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      404.92</td>
    <td align="right">        0.00</td>
    <td align="right">      516.22</td>
    <td align="right">      516.22</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">    1117.770</td>
    <td align="right">    1117.770</td>
    <td align="right">    6.367681</td>
    <td align="right">  0.01518122</td>
    <td align="right">      12.916</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     1117.77</td>
    <td align="right">     1117.77</td>
    <td align="right">    6.367681</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      780.16</td>
    <td align="right">        0.00</td>
    <td align="right">      700.81</td>
    <td align="right">      700.81</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">   21107.482</td>
    <td align="right">   21107.482</td>
    <td align="right">  120.339379</td>
    <td align="right">  0.28667547</td>
    <td align="right">     243.844</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">    21107.48</td>
    <td align="right">    21107.48</td>
    <td align="right">  120.339379</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00654512</td>
    <td align="right">     41.4938</td>
    <td align="right">    14745.83</td>
    <td align="right">        0.00</td>
    <td align="right">    13239.06</td>
    <td align="right">    13239.06</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">    1449.681</td>
    <td align="right">    1449.681</td>
    <td align="right">    8.258500</td>
    <td align="right">  0.01968913</td>
    <td align="right">      16.751</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     1449.68</td>
    <td align="right">     1449.68</td>
    <td align="right">    8.258500</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1011.82</td>
    <td align="right">        0.00</td>
    <td align="right">      908.91</td>
    <td align="right">      908.91</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">     730.656</td>
    <td align="right">     730.656</td>
    <td align="right">    5.230777</td>
    <td align="right">  0.00992355</td>
    <td align="right">       8.443</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      730.66</td>
    <td align="right">      730.66</td>
    <td align="right">    5.230777</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      509.97</td>
    <td align="right">        0.00</td>
    <td align="right">      521.36</td>
    <td align="right">      521.36</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOMS VAV TERMINAL</td>
    <td align="right">    6121.133</td>
    <td align="right">    6121.133</td>
    <td align="right">  181.131806</td>
    <td align="right">  0.08313538</td>
    <td align="right">      64.378</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     6121.13</td>
    <td align="right">     6121.13</td>
    <td align="right">  181.131806</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3240.07</td>
    <td align="right">        0.00</td>
    <td align="right">     6132.64</td>
    <td align="right">     6132.64</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">    1035.720</td>
    <td align="right">    1035.720</td>
    <td align="right">   25.739655</td>
    <td align="right">  0.01406684</td>
    <td align="right">      11.218</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1035.72</td>
    <td align="right">     1035.72</td>
    <td align="right">   25.739655</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      626.31</td>
    <td align="right">        0.00</td>
    <td align="right">     1037.56</td>
    <td align="right">     1037.56</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">    1318.355</td>
    <td align="right">    1318.355</td>
    <td align="right">   32.826755</td>
    <td align="right">  0.01790550</td>
    <td align="right">      14.274</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1318.35</td>
    <td align="right">     1318.35</td>
    <td align="right">   32.826755</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      796.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.70</td>
    <td align="right">     1320.70</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">    1477.019</td>
    <td align="right">    1477.019</td>
    <td align="right">   31.923355</td>
    <td align="right">  0.02006042</td>
    <td align="right">      16.487</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1477.02</td>
    <td align="right">     1477.02</td>
    <td align="right">   31.923355</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      969.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1479.62</td>
    <td align="right">     1479.62</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">    1201.855</td>
    <td align="right">    1201.855</td>
    <td align="right">   27.493120</td>
    <td align="right">  0.01632324</td>
    <td align="right">      13.241</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1201.86</td>
    <td align="right">     1201.86</td>
    <td align="right">   27.493120</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      764.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1203.97</td>
    <td align="right">     1203.97</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">    1137.190</td>
    <td align="right">    1137.190</td>
    <td align="right">   33.287634</td>
    <td align="right">  0.01544497</td>
    <td align="right">      11.979</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     1137.19</td>
    <td align="right">     1137.19</td>
    <td align="right">   33.287634</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      607.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1139.32</td>
    <td align="right">     1139.32</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">    6664.228</td>
    <td align="right">    6664.228</td>
    <td align="right">  185.466771</td>
    <td align="right">  0.09051154</td>
    <td align="right">      70.756</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6664.23</td>
    <td align="right">     6664.23</td>
    <td align="right">  185.466771</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3714.21</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.66</td>
    <td align="right">     6676.66</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">   65366.660</td>
    <td align="right">   65366.660</td>
    <td align="right">  524.445858</td>
    <td align="right">  0.88779030</td>
    <td align="right">     755.240</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    65366.66</td>
    <td align="right">    65366.66</td>
    <td align="right">  524.445858</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00721582</td>
    <td align="right">     45.6937</td>
    <td align="right">    45646.61</td>
    <td align="right">        0.00</td>
    <td align="right">    49349.57</td>
    <td align="right">    49349.57</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">  117593.165</td>
    <td align="right">  117593.165</td>
    <td align="right"> 1817.261818</td>
    <td align="right">  1.59711497</td>
    <td align="right">    1358.815</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   117593.16</td>
    <td align="right">   117593.16</td>
    <td align="right"> 1817.261818</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    82075.23</td>
    <td align="right">        0.00</td>
    <td align="right">   112287.42</td>
    <td align="right">   112287.42</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">    7783.379</td>
    <td align="right">    7783.379</td>
    <td align="right">  141.882067</td>
    <td align="right">  0.10571151</td>
    <td align="right">      89.939</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     7783.38</td>
    <td align="right">     7783.38</td>
    <td align="right">  141.882067</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     5432.48</td>
    <td align="right">        0.00</td>
    <td align="right">     7729.03</td>
    <td align="right">     7729.03</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SOUTH_HALL VAV TERMINAL</td>
    <td align="right">  188389.020</td>
    <td align="right">  188389.020</td>
    <td align="right"> 3736.683805</td>
    <td align="right">  2.55864296</td>
    <td align="right">    2149.782</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   188389.02</td>
    <td align="right">   188389.02</td>
    <td align="right"> 3736.683805</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   128953.72</td>
    <td align="right">        0.00</td>
    <td align="right">   188705.15</td>
    <td align="right">   188705.15</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">    1798.562</td>
    <td align="right">    1798.562</td>
    <td align="right">   12.645185</td>
    <td align="right">  0.02442753</td>
    <td align="right">      20.783</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     1798.56</td>
    <td align="right">     1798.56</td>
    <td align="right">   12.645185</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1255.32</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.30</td>
    <td align="right">     1271.30</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">    1731.442</td>
    <td align="right">    1731.442</td>
    <td align="right">   13.137828</td>
    <td align="right">  0.02351592</td>
    <td align="right">      20.007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     1731.44</td>
    <td align="right">     1731.44</td>
    <td align="right">   13.137828</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1208.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1272.43</td>
    <td align="right">     1272.43</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">     886.026</td>
    <td align="right">     886.026</td>
    <td align="right">    6.075305</td>
    <td align="right">  0.01203373</td>
    <td align="right">      10.238</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      886.03</td>
    <td align="right">      886.03</td>
    <td align="right">    6.075305</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      618.41</td>
    <td align="right">        0.00</td>
    <td align="right">      618.01</td>
    <td align="right">      618.01</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">   21986.438</td>
    <td align="right">   21986.438</td>
    <td align="right">  387.991758</td>
    <td align="right">  0.29861318</td>
    <td align="right">     254.058</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    21986.44</td>
    <td align="right">    21986.44</td>
    <td align="right">  387.991758</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    15345.64</td>
    <td align="right">        0.00</td>
    <td align="right">    21676.93</td>
    <td align="right">    21676.93</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">  331793.188</td>
    <td align="right">  331793.188</td>
    <td align="right"> 7330.557701</td>
    <td align="right">  4.50631521</td>
    <td align="right">    3684.290</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   331793.19</td>
    <td align="right">   331793.19</td>
    <td align="right"> 7330.557701</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   215194.10</td>
    <td align="right">        0.00</td>
    <td align="right">   332376.27</td>
    <td align="right">   332376.27</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">   49428.957</td>
    <td align="right">   49428.957</td>
    <td align="right">  999.521304</td>
    <td align="right">  0.67132922</td>
    <td align="right">     561.095</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    49428.96</td>
    <td align="right">    49428.96</td>
    <td align="right">  999.521304</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    33530.68</td>
    <td align="right">        0.00</td>
    <td align="right">    49512.03</td>
    <td align="right">    49512.03</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right"> 6649124.292</td>
    <td align="right">     -999.00</td>
    <td align="right">0.121601E+06</td>
    <td align="right">0.175297E+03</td>
    <td align="right">     -999.00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">  6649124.29</td>
    <td align="right">  4101295.36</td>
    <td align="right">0.121601E+06</td>
    <td align="right">       83.80</td>
    <td align="right">       69.92</td>
    <td align="right">  0.01284614</td>
    <td align="right">       52.54</td>
    <td align="right">       52.39</td>
    <td align="right">  0.00850000</td>
    <td align="right">       91.29</td>
    <td align="right">  0.01499202</td>
    <td align="right">       74.59</td>
    <td align="right">     53.3303</td>
    <td align="right">       73.36</td>
    <td align="right">  0.01210880</td>
    <td align="right">     67.4310</td>
    <td align="right">  1697148.76</td>
    <td align="right">        0.00</td>
    <td align="right">  6726264.06</td>
    <td align="right">  4081235.69</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right"> 2126476.803</td>
    <td align="right"> 2126476.803</td>
    <td align="right">0.364803E+05</td>
    <td align="right"> 28.88116786</td>
    <td align="right">   15399.311</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">  2126476.80</td>
    <td align="right">  2126476.80</td>
    <td align="right">0.364803E+05</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">    177.7676</td>
    <td align="right">       69.77</td>
    <td align="right">  0.00796175</td>
    <td align="right">     50.4113</td>
    <td align="right">  1086540.06</td>
    <td align="right">        0.00</td>
    <td align="right">  1596527.28</td>
    <td align="right">  1596527.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  106203.554</td>
    <td align="right">  106203.554</td>
    <td align="right"> 4209.073770</td>
    <td align="right">  1.44242470</td>
    <td align="right">    1079.340</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      2.3455</td>
    <td align="right">    2.392675</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   106203.55</td>
    <td align="right">   106203.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.15939606</td>
    <td align="right"> 4209.073770</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  1.50079269</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   106203.55</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    39254.47</td>
    <td align="right">        0.00</td>
    <td align="right">   106420.34</td>
    <td align="right">   106420.34</td>
    <td align="right">  5.15939606</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       78.53</td>
    <td align="right">       61.90</td>
    <td align="right">  0.00800000</td>
    <td align="right">        11.1</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 102_OFFICES VAV TERMINAL</td>
    <td align="right">102_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   25513.007</td>
    <td align="right">   25513.007</td>
    <td align="right">  444.202990</td>
    <td align="right">  0.34650999</td>
    <td align="right">     294.808</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.5634</td>
    <td align="right">    0.574786</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25513.01</td>
    <td align="right">    25513.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54449489</td>
    <td align="right">  444.202990</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.36053158</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25513.01</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    17807.04</td>
    <td align="right">        0.00</td>
    <td align="right">    25077.29</td>
    <td align="right">    25077.29</td>
    <td align="right">  0.54449489</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      107.53</td>
    <td align="right">       71.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">        15.0</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 104_STORAGE VAV TERMINAL</td>
    <td align="right">104_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38767.688</td>
    <td align="right">   38767.688</td>
    <td align="right">  819.777414</td>
    <td align="right">  0.52653107</td>
    <td align="right">     435.059</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.8562</td>
    <td align="right">    0.873403</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    38767.69</td>
    <td align="right">    38767.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.00486629</td>
    <td align="right">  819.777414</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.54783725</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38767.69</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    25728.39</td>
    <td align="right">        0.00</td>
    <td align="right">    38836.06</td>
    <td align="right">    38836.06</td>
    <td align="right">  1.00486629</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       99.08</td>
    <td align="right">       68.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.9</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 108 VAV TERMINAL</td>
    <td align="right">108</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  114443.185</td>
    <td align="right">  114443.185</td>
    <td align="right"> 1929.548591</td>
    <td align="right">  1.55433289</td>
    <td align="right">    1322.416</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      2.5274</td>
    <td align="right">    2.578307</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   114443.18</td>
    <td align="right">   114443.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.36520098</td>
    <td align="right"> 1929.548591</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  1.61722927</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   114443.18</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    79876.67</td>
    <td align="right">        0.00</td>
    <td align="right">   111653.72</td>
    <td align="right">   111653.72</td>
    <td align="right">  2.36520098</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      108.84</td>
    <td align="right">       71.54</td>
    <td align="right">  0.00800000</td>
    <td align="right">        15.2</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 109 VAV TERMINAL</td>
    <td align="right">109</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   47064.401</td>
    <td align="right">   47064.401</td>
    <td align="right"> 1042.389266</td>
    <td align="right">  0.63921453</td>
    <td align="right">     522.313</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      1.0394</td>
    <td align="right">    1.060321</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    47064.40</td>
    <td align="right">    47064.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.27773932</td>
    <td align="right"> 1042.389266</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.66508047</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    47064.40</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    30484.27</td>
    <td align="right">        0.00</td>
    <td align="right">    47147.11</td>
    <td align="right">    47147.11</td>
    <td align="right">  1.27773932</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       97.09</td>
    <td align="right">       68.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.6</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 112_ARC VAV TERMINAL</td>
    <td align="right">112_ARC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  117714.479</td>
    <td align="right">  117714.479</td>
    <td align="right"> 2019.218943</td>
    <td align="right">  1.59876262</td>
    <td align="right">    1360.216</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      2.5997</td>
    <td align="right">    2.652007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   117714.48</td>
    <td align="right">   117714.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.47511705</td>
    <td align="right"> 2019.218943</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  1.66345686</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   117714.48</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    82159.90</td>
    <td align="right">        0.00</td>
    <td align="right">   115308.94</td>
    <td align="right">   115308.94</td>
    <td align="right">  2.47511705</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      108.14</td>
    <td align="right">       71.34</td>
    <td align="right">  0.00800000</td>
    <td align="right">        15.1</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  114282.635</td>
    <td align="right">  114282.635</td>
    <td align="right"> 1544.737337</td>
    <td align="right">  1.55215235</td>
    <td align="right">    1320.561</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      2.5239</td>
    <td align="right">    2.574690</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   114282.64</td>
    <td align="right">   114282.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.89350726</td>
    <td align="right"> 1544.737337</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  1.61496049</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   114282.64</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    79764.61</td>
    <td align="right">        0.00</td>
    <td align="right">   105165.26</td>
    <td align="right">   105165.26</td>
    <td align="right">  1.89350726</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      118.35</td>
    <td align="right">       74.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">        16.5</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 114_OFFICES VAV TERMINAL</td>
    <td align="right">114_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7070.644</td>
    <td align="right">    7070.644</td>
    <td align="right">  209.465809</td>
    <td align="right">  0.09603136</td>
    <td align="right">      74.352</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1562</td>
    <td align="right">    0.159296</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7070.64</td>
    <td align="right">     7070.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25675888</td>
    <td align="right">  209.465809</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.09991729</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7070.64</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3738.90</td>
    <td align="right">        0.00</td>
    <td align="right">     7083.94</td>
    <td align="right">     7083.94</td>
    <td align="right">  0.25675888</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       86.47</td>
    <td align="right">       64.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.1</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   46961.716</td>
    <td align="right">   46961.716</td>
    <td align="right"> 2530.853826</td>
    <td align="right">  0.63781989</td>
    <td align="right">     461.682</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      1.0371</td>
    <td align="right">    1.058007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    46961.72</td>
    <td align="right">    46961.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.10226857</td>
    <td align="right"> 2530.853826</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.66362939</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    46961.72</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00799997</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00799997</td>
    <td align="right">     50.5928</td>
    <td align="right">     6706.22</td>
    <td align="right">        0.00</td>
    <td align="right">    47010.05</td>
    <td align="right">    47010.05</td>
    <td align="right">  3.10226857</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       72.28</td>
    <td align="right">       59.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">        10.2</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29212.234</td>
    <td align="right">   29212.234</td>
    <td align="right">  397.700173</td>
    <td align="right">  0.39675177</td>
    <td align="right">     337.554</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.6451</td>
    <td align="right">    0.658127</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29212.23</td>
    <td align="right">    29212.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48749269</td>
    <td align="right">  397.700173</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.41280641</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29212.23</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    20388.95</td>
    <td align="right">        0.00</td>
    <td align="right">    26938.44</td>
    <td align="right">    26938.44</td>
    <td align="right">  0.48749269</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      118.03</td>
    <td align="right">       74.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">        16.4</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21046.135</td>
    <td align="right">   21046.135</td>
    <td align="right"> 1012.699567</td>
    <td align="right">  0.28584227</td>
    <td align="right">     210.143</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.4648</td>
    <td align="right">    0.474151</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21046.14</td>
    <td align="right">    21046.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.24134630</td>
    <td align="right"> 1012.699567</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.29740894</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21046.14</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     4938.24</td>
    <td align="right">        0.00</td>
    <td align="right">    21066.93</td>
    <td align="right">    21066.93</td>
    <td align="right">  1.24134630</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       74.36</td>
    <td align="right">       60.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">        10.5</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1053.207</td>
    <td align="right">    1053.207</td>
    <td align="right">    6.661035</td>
    <td align="right">  0.01430434</td>
    <td align="right">      12.170</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0233</td>
    <td align="right">    0.023728</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1053.21</td>
    <td align="right">     1053.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00816496</td>
    <td align="right">    6.661035</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01488317</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1053.21</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      735.10</td>
    <td align="right">        0.00</td>
    <td align="right">      702.51</td>
    <td align="right">      702.51</td>
    <td align="right">  0.00816496</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      153.13</td>
    <td align="right">       82.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.2</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34788.199</td>
    <td align="right">   34788.199</td>
    <td align="right"> 1357.376195</td>
    <td align="right">  0.47248285</td>
    <td align="right">     354.067</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.7683</td>
    <td align="right">    0.783748</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    34788.20</td>
    <td align="right">    34788.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.66384382</td>
    <td align="right"> 1357.376195</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.49160196</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    34788.20</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    13197.92</td>
    <td align="right">        0.00</td>
    <td align="right">    34859.04</td>
    <td align="right">    34859.04</td>
    <td align="right">  1.66384382</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       78.90</td>
    <td align="right">       62.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        11.1</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2652.684</td>
    <td align="right">    2652.684</td>
    <td align="right">   16.050599</td>
    <td align="right">  0.03602795</td>
    <td align="right">      30.652</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0586</td>
    <td align="right">    0.059763</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     2652.68</td>
    <td align="right">     2652.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01967449</td>
    <td align="right">   16.050599</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.03748583</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2652.68</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1851.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1724.58</td>
    <td align="right">     1724.58</td>
    <td align="right">  0.01967449</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      154.98</td>
    <td align="right">       83.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.4</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   59758.885</td>
    <td align="right">   59758.885</td>
    <td align="right"> 2257.956082</td>
    <td align="right">  0.81162719</td>
    <td align="right">     610.116</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      1.3198</td>
    <td align="right">    1.346317</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    59758.89</td>
    <td align="right">    59758.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.76775612</td>
    <td align="right"> 2257.956082</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.84446984</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    59758.89</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.72</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    23844.07</td>
    <td align="right">        0.00</td>
    <td align="right">    59880.05</td>
    <td align="right">    59880.05</td>
    <td align="right">  2.76775612</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       79.68</td>
    <td align="right">       62.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">        11.2</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3018.545</td>
    <td align="right">    3018.545</td>
    <td align="right">  102.226874</td>
    <td align="right">  0.04099697</td>
    <td align="right">      31.186</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0667</td>
    <td align="right">    0.068005</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3018.54</td>
    <td align="right">     3018.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12530760</td>
    <td align="right">  102.226874</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.04265592</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3018.54</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1392.54</td>
    <td align="right">        0.00</td>
    <td align="right">     3024.36</td>
    <td align="right">     3024.36</td>
    <td align="right">  0.12530760</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       82.53</td>
    <td align="right">       63.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        11.6</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6571.737</td>
    <td align="right">    6571.737</td>
    <td align="right">  206.856568</td>
    <td align="right">  0.08925535</td>
    <td align="right">      68.523</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1451</td>
    <td align="right">    0.148056</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6571.74</td>
    <td align="right">     6571.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25356053</td>
    <td align="right">  206.856568</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.09286708</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6571.74</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3281.50</td>
    <td align="right">        0.00</td>
    <td align="right">     6584.22</td>
    <td align="right">     6584.22</td>
    <td align="right">  0.25356053</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       84.62</td>
    <td align="right">       64.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">        11.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27130.108</td>
    <td align="right">   27130.108</td>
    <td align="right">  151.261975</td>
    <td align="right">  0.36847296</td>
    <td align="right">     315.552</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.5992</td>
    <td align="right">    0.611218</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27130.11</td>
    <td align="right">    26552.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18541382</td>
    <td align="right">  151.261975</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.38338329</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27130.11</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00654326</td>
    <td align="right">       69.79</td>
    <td align="right">  0.00654326</td>
    <td align="right">     41.4966</td>
    <td align="right">    19139.31</td>
    <td align="right">        0.00</td>
    <td align="right">    16821.81</td>
    <td align="right">    16821.81</td>
    <td align="right">  0.18541382</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.48</td>
    <td align="right">       83.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20588.355</td>
    <td align="right">   20588.355</td>
    <td align="right">  115.268868</td>
    <td align="right">  0.27962484</td>
    <td align="right">     239.156</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.4547</td>
    <td align="right">    0.463838</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20588.36</td>
    <td align="right">    20234.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14129421</td>
    <td align="right">  115.268868</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.29093992</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20588.36</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    14476.84</td>
    <td align="right">        0.00</td>
    <td align="right">    12793.40</td>
    <td align="right">    12793.40</td>
    <td align="right">  0.14129421</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.27</td>
    <td align="right">       83.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11250.668</td>
    <td align="right">   11250.668</td>
    <td align="right">   62.962525</td>
    <td align="right">  0.15280318</td>
    <td align="right">     130.706</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.2485</td>
    <td align="right">    0.253468</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11250.67</td>
    <td align="right">    11052.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07717817</td>
    <td align="right">   62.962525</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.15898639</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11250.67</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     7912.42</td>
    <td align="right">        0.00</td>
    <td align="right">     6989.49</td>
    <td align="right">     6989.49</td>
    <td align="right">  0.07717817</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.29</td>
    <td align="right">       83.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16767.296</td>
    <td align="right">   16767.296</td>
    <td align="right">   94.042898</td>
    <td align="right">  0.22772836</td>
    <td align="right">     194.664</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.3703</td>
    <td align="right">    0.377753</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16767.30</td>
    <td align="right">    16508.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11527585</td>
    <td align="right">   94.042898</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.23694343</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16767.30</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    11781.17</td>
    <td align="right">        0.00</td>
    <td align="right">    10428.66</td>
    <td align="right">    10428.66</td>
    <td align="right">  0.11527585</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.18</td>
    <td align="right">       83.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.9</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  382529.759</td>
    <td align="right">  382529.759</td>
    <td align="right"> 8185.495688</td>
    <td align="right">  5.19540405</td>
    <td align="right">    4280.241</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      8.4480</td>
    <td align="right">    8.618068</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   382529.76</td>
    <td align="right">   382529.76</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.03361226</td>
    <td align="right"> 8185.495688</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  5.40563708</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   382529.76</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   252332.12</td>
    <td align="right">        0.00</td>
    <td align="right">   383203.35</td>
    <td align="right">   383203.35</td>
    <td align="right"> 10.03361226</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       98.56</td>
    <td align="right">       68.49</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.8</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8574.781</td>
    <td align="right">    8574.781</td>
    <td align="right">  147.798760</td>
    <td align="right">  0.11646010</td>
    <td align="right">      99.083</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1894</td>
    <td align="right">    0.193182</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8574.78</td>
    <td align="right">     8574.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18116868</td>
    <td align="right">  147.798760</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.12117268</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8574.78</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     5984.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8408.91</td>
    <td align="right">     8408.91</td>
    <td align="right">  0.18116868</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      107.94</td>
    <td align="right">       71.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">        15.1</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4366.503</td>
    <td align="right">    4366.503</td>
    <td align="right">  245.261686</td>
    <td align="right">  0.05930453</td>
    <td align="right">      42.710</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0964</td>
    <td align="right">    0.098374</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4366.50</td>
    <td align="right">     4366.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30063673</td>
    <td align="right">  245.261686</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.06170430</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4366.50</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796984</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796984</td>
    <td align="right">     57.0526</td>
    <td align="right">     1414.48</td>
    <td align="right">        0.00</td>
    <td align="right">     4371.41</td>
    <td align="right">     4371.41</td>
    <td align="right">  0.30063673</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       71.58</td>
    <td align="right">       59.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">        10.1</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4501.917</td>
    <td align="right">    4501.917</td>
    <td align="right">  267.980533</td>
    <td align="right">  0.06114369</td>
    <td align="right">      43.733</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0994</td>
    <td align="right">    0.101424</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4501.92</td>
    <td align="right">     4501.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32848503</td>
    <td align="right">  267.980533</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.06361788</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4501.92</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00793006</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00793006</td>
    <td align="right">     56.7715</td>
    <td align="right">     1276.68</td>
    <td align="right">        0.00</td>
    <td align="right">     4507.01</td>
    <td align="right">     4507.01</td>
    <td align="right">  0.32848503</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       70.65</td>
    <td align="right">       59.05</td>
    <td align="right">  0.00800000</td>
    <td align="right">        10.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1311.272</td>
    <td align="right">    1311.272</td>
    <td align="right">   77.608293</td>
    <td align="right">  0.01780930</td>
    <td align="right">      12.746</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0290</td>
    <td align="right">    0.029542</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1311.27</td>
    <td align="right">     1311.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.09513065</td>
    <td align="right">   77.608293</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01852996</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1311.27</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796152</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00796152</td>
    <td align="right">     56.9938</td>
    <td align="right">      377.18</td>
    <td align="right">        0.00</td>
    <td align="right">     1312.75</td>
    <td align="right">     1312.75</td>
    <td align="right">  0.09513065</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       70.74</td>
    <td align="right">       59.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        10.0</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26190.096</td>
    <td align="right">   26190.096</td>
    <td align="right">  168.639304</td>
    <td align="right">  0.35570600</td>
    <td align="right">     304.931</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.5784</td>
    <td align="right">    0.590040</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26190.10</td>
    <td align="right">    26190.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20671459</td>
    <td align="right">  168.639304</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.37009972</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    26190.10</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.30</td>
    <td align="right">  0.00799998</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00799998</td>
    <td align="right">     50.5929</td>
    <td align="right">    18473.61</td>
    <td align="right">        0.00</td>
    <td align="right">    17700.39</td>
    <td align="right">    17700.39</td>
    <td align="right">  0.20671459</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      152.66</td>
    <td align="right">       82.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.1</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16194.188</td>
    <td align="right">   16194.188</td>
    <td align="right">   90.121145</td>
    <td align="right">  0.21994459</td>
    <td align="right">     188.465</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.3576</td>
    <td align="right">    0.364841</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16194.19</td>
    <td align="right">    15819.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11046865</td>
    <td align="right">   90.121145</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.22884469</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16194.19</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.27</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    11416.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10031.30</td>
    <td align="right">    10031.30</td>
    <td align="right">  0.11046865</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.57</td>
    <td align="right">       83.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.9</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1210.958</td>
    <td align="right">    1210.958</td>
    <td align="right">    6.814268</td>
    <td align="right">  0.01644687</td>
    <td align="right">      14.045</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0267</td>
    <td align="right">    0.027282</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1210.96</td>
    <td align="right">     1196.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00835279</td>
    <td align="right">    6.814268</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01711240</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1210.96</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      849.67</td>
    <td align="right">        0.00</td>
    <td align="right">      754.45</td>
    <td align="right">      754.45</td>
    <td align="right">  0.00835279</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      158.02</td>
    <td align="right">       83.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.8</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     626.476</td>
    <td align="right">     626.476</td>
    <td align="right">    3.531439</td>
    <td align="right">  0.00850861</td>
    <td align="right">       7.262</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0138</td>
    <td align="right">    0.014114</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      626.48</td>
    <td align="right">      619.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00432877</td>
    <td align="right">    3.531439</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.00885291</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">      626.48</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      439.24</td>
    <td align="right">        0.00</td>
    <td align="right">      390.66</td>
    <td align="right">      390.66</td>
    <td align="right">  0.00432877</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      157.93</td>
    <td align="right">       83.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.8</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU NORTH_HALL VAV TERMINAL</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  183797.300</td>
    <td align="right">  183797.300</td>
    <td align="right"> 2674.906999</td>
    <td align="right">  2.49627961</td>
    <td align="right">    2123.818</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      4.0591</td>
    <td align="right">    4.140796</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   183797.30</td>
    <td align="right">   183797.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.27884598</td>
    <td align="right"> 2674.906999</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  2.59729204</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   183797.30</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   128283.01</td>
    <td align="right">        0.00</td>
    <td align="right">   172725.68</td>
    <td align="right">   172725.68</td>
    <td align="right">  3.27884598</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      115.08</td>
    <td align="right">       73.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">        16.0</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     357.351</td>
    <td align="right">     357.351</td>
    <td align="right">    3.780800</td>
    <td align="right">  0.00485343</td>
    <td align="right">       4.129</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0079</td>
    <td align="right">    0.008051</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      357.35</td>
    <td align="right">      357.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00463443</td>
    <td align="right">    3.780800</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.00504983</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">      357.35</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      249.42</td>
    <td align="right">        0.00</td>
    <td align="right">      303.14</td>
    <td align="right">      303.14</td>
    <td align="right">  0.00463443</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      129.60</td>
    <td align="right">       77.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">        18.0</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     580.145</td>
    <td align="right">     580.145</td>
    <td align="right">    7.038105</td>
    <td align="right">  0.00787935</td>
    <td align="right">       6.704</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0128</td>
    <td align="right">    0.013070</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">      580.14</td>
    <td align="right">      580.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00862716</td>
    <td align="right">    7.038105</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.00819819</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">      580.14</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      404.92</td>
    <td align="right">        0.00</td>
    <td align="right">      516.22</td>
    <td align="right">      516.22</td>
    <td align="right">  0.00862716</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      123.25</td>
    <td align="right">       75.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.1</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1117.770</td>
    <td align="right">    1117.770</td>
    <td align="right">    6.367681</td>
    <td align="right">  0.01518122</td>
    <td align="right">      12.916</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0247</td>
    <td align="right">    0.025182</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1117.77</td>
    <td align="right">     1117.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00780537</td>
    <td align="right">    6.367681</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01579553</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1117.77</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      780.16</td>
    <td align="right">        0.00</td>
    <td align="right">      700.81</td>
    <td align="right">      700.81</td>
    <td align="right">  0.00780537</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      157.40</td>
    <td align="right">       83.68</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.7</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21107.482</td>
    <td align="right">   21107.482</td>
    <td align="right">  120.339379</td>
    <td align="right">  0.28667547</td>
    <td align="right">     243.844</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.4662</td>
    <td align="right">    0.475534</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21107.48</td>
    <td align="right">    21107.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14750954</td>
    <td align="right">  120.339379</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.29827585</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21107.48</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00654512</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00654512</td>
    <td align="right">     41.4938</td>
    <td align="right">    14745.83</td>
    <td align="right">        0.00</td>
    <td align="right">    13239.06</td>
    <td align="right">    13239.06</td>
    <td align="right">  0.14750954</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      157.37</td>
    <td align="right">       83.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.7</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1449.681</td>
    <td align="right">    1449.681</td>
    <td align="right">    8.258500</td>
    <td align="right">  0.01968913</td>
    <td align="right">      16.751</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0320</td>
    <td align="right">    0.032660</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1449.68</td>
    <td align="right">     1449.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01012310</td>
    <td align="right">    8.258500</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.02048585</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1449.68</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1011.82</td>
    <td align="right">        0.00</td>
    <td align="right">      908.91</td>
    <td align="right">      908.91</td>
    <td align="right">  0.01012310</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      157.40</td>
    <td align="right">       83.68</td>
    <td align="right">  0.00800000</td>
    <td align="right">        21.7</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     730.656</td>
    <td align="right">     730.656</td>
    <td align="right">    5.230777</td>
    <td align="right">  0.00992355</td>
    <td align="right">       8.443</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0161</td>
    <td align="right">    0.016461</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">      730.66</td>
    <td align="right">      730.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00641178</td>
    <td align="right">    5.230777</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01032511</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">      730.66</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      509.97</td>
    <td align="right">        0.00</td>
    <td align="right">      521.36</td>
    <td align="right">      521.36</td>
    <td align="right">  0.00641178</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      147.74</td>
    <td align="right">       81.52</td>
    <td align="right">  0.00800000</td>
    <td align="right">        20.4</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOMS VAV TERMINAL</td>
    <td align="right">RESTROOMS</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6121.133</td>
    <td align="right">    6121.133</td>
    <td align="right">  181.131806</td>
    <td align="right">  0.08313538</td>
    <td align="right">      64.378</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1352</td>
    <td align="right">    0.137904</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6121.13</td>
    <td align="right">     6121.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22202764</td>
    <td align="right">  181.131806</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.08649947</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6121.13</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3240.07</td>
    <td align="right">        0.00</td>
    <td align="right">     6132.64</td>
    <td align="right">     6132.64</td>
    <td align="right">  0.22202764</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       86.50</td>
    <td align="right">       64.64</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.2</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1035.720</td>
    <td align="right">    1035.720</td>
    <td align="right">   25.739655</td>
    <td align="right">  0.01406684</td>
    <td align="right">      11.218</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0229</td>
    <td align="right">    0.023334</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1035.72</td>
    <td align="right">     1035.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03155114</td>
    <td align="right">   25.739655</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01463606</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1035.72</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.48</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      626.31</td>
    <td align="right">        0.00</td>
    <td align="right">     1037.56</td>
    <td align="right">     1037.56</td>
    <td align="right">  0.03155114</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       92.51</td>
    <td align="right">       66.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1318.355</td>
    <td align="right">    1318.355</td>
    <td align="right">   32.826755</td>
    <td align="right">  0.01790550</td>
    <td align="right">      14.274</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0291</td>
    <td align="right">    0.029701</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1318.35</td>
    <td align="right">     1318.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04023836</td>
    <td align="right">   32.826755</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01863005</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1318.35</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      796.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.70</td>
    <td align="right">     1320.70</td>
    <td align="right">  0.04023836</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       92.44</td>
    <td align="right">       66.57</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1477.019</td>
    <td align="right">    1477.019</td>
    <td align="right">   31.923355</td>
    <td align="right">  0.02006042</td>
    <td align="right">      16.487</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0326</td>
    <td align="right">    0.033276</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1477.02</td>
    <td align="right">     1477.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03913099</td>
    <td align="right">   31.923355</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.02087217</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1477.02</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      969.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1479.62</td>
    <td align="right">     1479.62</td>
    <td align="right">  0.03913099</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       98.13</td>
    <td align="right">       68.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.7</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1201.855</td>
    <td align="right">    1201.855</td>
    <td align="right">   27.493120</td>
    <td align="right">  0.01632324</td>
    <td align="right">      13.241</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0265</td>
    <td align="right">    0.027077</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1201.86</td>
    <td align="right">     1201.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03370050</td>
    <td align="right">   27.493120</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01698376</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1201.86</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      764.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1203.97</td>
    <td align="right">     1203.97</td>
    <td align="right">  0.03370050</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       95.75</td>
    <td align="right">       67.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.4</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1137.190</td>
    <td align="right">    1137.190</td>
    <td align="right">   33.287634</td>
    <td align="right">  0.01544497</td>
    <td align="right">      11.979</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0251</td>
    <td align="right">    0.025620</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1137.19</td>
    <td align="right">     1137.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04080330</td>
    <td align="right">   33.287634</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01606995</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1137.19</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      607.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1139.32</td>
    <td align="right">     1139.32</td>
    <td align="right">  0.04080330</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       86.85</td>
    <td align="right">       64.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.2</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6664.228</td>
    <td align="right">    6664.228</td>
    <td align="right">  185.466771</td>
    <td align="right">  0.09051154</td>
    <td align="right">      70.756</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1472</td>
    <td align="right">    0.150139</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6664.23</td>
    <td align="right">     6664.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22734135</td>
    <td align="right">  185.466771</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.09417410</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6664.23</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     3714.21</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.66</td>
    <td align="right">     6676.66</td>
    <td align="right">  0.22734135</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       88.50</td>
    <td align="right">       65.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.4</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   65366.660</td>
    <td align="right">   65366.660</td>
    <td align="right">  524.445858</td>
    <td align="right">  0.88779030</td>
    <td align="right">     755.240</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      1.4436</td>
    <td align="right">    1.472655</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    65366.66</td>
    <td align="right">    65366.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64285495</td>
    <td align="right">  524.445858</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.92371490</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    65366.66</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00721582</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00721582</td>
    <td align="right">     45.6937</td>
    <td align="right">    45646.61</td>
    <td align="right">        0.00</td>
    <td align="right">    49349.57</td>
    <td align="right">    49349.57</td>
    <td align="right">  0.64285495</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      142.56</td>
    <td align="right">       80.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">        19.7</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  117593.165</td>
    <td align="right">  117593.165</td>
    <td align="right"> 1817.261818</td>
    <td align="right">  1.59711497</td>
    <td align="right">    1358.815</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      2.5970</td>
    <td align="right">    2.649273</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   117593.16</td>
    <td align="right">   117593.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.22756216</td>
    <td align="right"> 1817.261818</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  1.66174253</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   117593.16</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    82075.23</td>
    <td align="right">        0.00</td>
    <td align="right">   112287.42</td>
    <td align="right">   112287.42</td>
    <td align="right">  2.22756216</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      112.49</td>
    <td align="right">       72.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        15.7</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7783.379</td>
    <td align="right">    7783.379</td>
    <td align="right">  141.882067</td>
    <td align="right">  0.10571151</td>
    <td align="right">      89.939</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.1719</td>
    <td align="right">    0.175353</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7783.38</td>
    <td align="right">     7783.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17391612</td>
    <td align="right">  141.882067</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.10998915</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7783.38</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     5432.48</td>
    <td align="right">        0.00</td>
    <td align="right">     7729.03</td>
    <td align="right">     7729.03</td>
    <td align="right">  0.17391612</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      105.69</td>
    <td align="right">       70.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.7</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SOUTH_HALL VAV TERMINAL</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  188389.020</td>
    <td align="right">  188389.020</td>
    <td align="right"> 3736.683805</td>
    <td align="right">  2.55864296</td>
    <td align="right">    2149.782</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      4.1605</td>
    <td align="right">    4.244244</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   188389.02</td>
    <td align="right">   188389.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.58035015</td>
    <td align="right"> 3736.683805</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  2.66217894</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   188389.02</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   128953.72</td>
    <td align="right">        0.00</td>
    <td align="right">   188705.15</td>
    <td align="right">   188705.15</td>
    <td align="right">  4.58035015</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      101.99</td>
    <td align="right">       69.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.2</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1798.562</td>
    <td align="right">    1798.562</td>
    <td align="right">   12.645185</td>
    <td align="right">  0.02442753</td>
    <td align="right">      20.783</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0397</td>
    <td align="right">    0.040520</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1798.56</td>
    <td align="right">     1798.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01550021</td>
    <td align="right">   12.645185</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.02541599</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1798.56</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1255.32</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.30</td>
    <td align="right">     1271.30</td>
    <td align="right">  0.01550021</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      148.55</td>
    <td align="right">       81.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">        20.5</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1731.442</td>
    <td align="right">    1731.442</td>
    <td align="right">   13.137828</td>
    <td align="right">  0.02351592</td>
    <td align="right">      20.007</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0382</td>
    <td align="right">    0.039008</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1731.44</td>
    <td align="right">     1731.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01610408</td>
    <td align="right">   13.137828</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.02446750</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1731.44</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">     1208.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1272.43</td>
    <td align="right">     1272.43</td>
    <td align="right">  0.01610408</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      145.12</td>
    <td align="right">       80.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">        20.1</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     886.026</td>
    <td align="right">     886.026</td>
    <td align="right">    6.075305</td>
    <td align="right">  0.01203373</td>
    <td align="right">      10.238</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.0196</td>
    <td align="right">    0.019961</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">      886.03</td>
    <td align="right">      886.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00744698</td>
    <td align="right">    6.075305</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.01252068</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">      886.03</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">      618.41</td>
    <td align="right">        0.00</td>
    <td align="right">      618.01</td>
    <td align="right">      618.01</td>
    <td align="right">  0.00744698</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      149.65</td>
    <td align="right">       81.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">        20.7</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21986.438</td>
    <td align="right">   21986.438</td>
    <td align="right">  387.991758</td>
    <td align="right">  0.29861318</td>
    <td align="right">     254.058</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      0.4856</td>
    <td align="right">    0.495336</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21986.44</td>
    <td align="right">    21986.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47559232</td>
    <td align="right">  387.991758</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.31069662</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21986.44</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    15345.64</td>
    <td align="right">        0.00</td>
    <td align="right">    21676.93</td>
    <td align="right">    21676.93</td>
    <td align="right">  0.47559232</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      106.99</td>
    <td align="right">       71.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.9</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  331793.188</td>
    <td align="right">  331793.188</td>
    <td align="right"> 7330.557701</td>
    <td align="right">  4.50631521</td>
    <td align="right">    3684.290</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      7.3275</td>
    <td align="right">    7.475017</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   331793.19</td>
    <td align="right">   331793.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.98564686</td>
    <td align="right"> 7330.557701</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  4.68866413</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">   331793.19</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   215194.10</td>
    <td align="right">        0.00</td>
    <td align="right">   332376.27</td>
    <td align="right">   332376.27</td>
    <td align="right">  8.98564686</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">       97.19</td>
    <td align="right">       68.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.6</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49428.957</td>
    <td align="right">   49428.957</td>
    <td align="right">  999.521304</td>
    <td align="right">  0.67132922</td>
    <td align="right">     561.095</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">      1.0916</td>
    <td align="right">    1.113592</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    49428.96</td>
    <td align="right">    49428.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.22519266</td>
    <td align="right">  999.521304</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      104.00</td>
    <td align="right">       69.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.5</td>
    <td align="right">  0.69849469</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">    49428.96</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    33530.68</td>
    <td align="right">        0.00</td>
    <td align="right">    49512.03</td>
    <td align="right">    49512.03</td>
    <td align="right">  1.22519266</td>
    <td align="right">       55.00</td>
    <td align="right">       52.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right">      101.09</td>
    <td align="right">       69.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">        14.1</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">113_CAREER_SERVICES; NORTH_HALL; WEST_CORRIDOR; RESTROOMS; 112_ARC; 114_OFFICES; EAST_CORRIDOR; 104_STORAGE; 109; 108; SE_HALL_PIANO; EAST_SMALL_CORRIDOR; SOUTH_HALL; SMALL_WEST_CORRIDOR; WEST_OFFICE_BLOCK; 100_AUDITORIUM; 102_OFFICES; AUDITORIUM_LOBBY; UPSTAIRS_OFFICES; ROOM_13_B04291D5; CLASSROOM_1_90B605A9; CLASSROOM_2_ECCCF8B8; CORRIDOR_1_FA1FE4C1; CORRIDOR_2_CFBEC8AA; CORRIDOR_3_7621FA0C; CORRIDOR_4_9B747DDD; MECH_1_40A96879; MECH_2_C6ABCC9A; MECH_3_6E799E0F; MECH_4_99985F88; AUDITORIUMLOWER_0B49D193; OFFICE_1_B1424685; OFFICE_2_37CC8413; OFFICE_3_93B2C9FF; OFFICE_4_3DD7EBAB; OFFICE_5_682148B2; OFFICE_6_61DD9104; RESTROOM_1_404313B9; RESTROOM_2_A377B4B3; RESTROOM_3_C201E5F7; RESTROOM_4_33BABDA2; RESTROOM_5_911A78E2; RESTROOM_6_A019D741; STAIR_1_1681051F; STAIR_2_976E6FD5; STAIR_3_8F089848; KITCHEN_1_55B9A759; KITCHEN_2_B940211D; KITCHEN_3_3E9A0FB8; BOGDINING_E25F401A; BOGPLAY_1_D1F076F9; BOGPLAY_2_D145E14C; BOGPLAY_1_B863644B; BOGPLAY_2_4B3AE9FE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 6649124.292</td>
    <td align="right">     -999.00</td>
    <td align="right">0.121601E+06</td>
    <td align="right">0.175297E+03</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2457</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.121601E+06</td>
    <td align="right">0.149056E+03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">0.182390E+03</td>
    <td align="right">       54.10</td>
    <td align="right">       44.00</td>
    <td align="right">       10.10</td>
    <td align="right">  6649124.29</td>
    <td align="right">    100.0000</td>
    <td align="right">  100.000000</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  6649124.29</td>
    <td align="right">  4101295.36</td>
    <td align="right">      1.0000</td>
    <td align="right">0.149056E+03</td>
    <td align="right">0.121601E+06</td>
    <td align="right">       83.80</td>
    <td align="right">       69.92</td>
    <td align="right">  0.01284614</td>
    <td align="right">        14.7</td>
    <td align="right">       52.54</td>
    <td align="right">       52.39</td>
    <td align="right">  0.00850000</td>
    <td align="right">         7.9</td>
    <td align="right">0.182390E+03</td>
    <td align="right">       44.00</td>
    <td align="right">       54.10</td>
    <td align="right">       10.10</td>
    <td align="right">  323701.866</td>
    <td align="right">  6325422.43</td>
    <td align="right">       91.29</td>
    <td align="right">  0.01499202</td>
    <td align="right">       74.59</td>
    <td align="right">0.648501E+05</td>
    <td align="right">     53.3303</td>
    <td align="right">       75.11</td>
    <td align="right">  0.01035725</td>
    <td align="right">       73.36</td>
    <td align="right">  0.01210880</td>
    <td align="right">     67.4310</td>
    <td align="right">  1697148.76</td>
    <td align="right">        0.00</td>
    <td align="right">  6726264.06</td>
    <td align="right">  4081235.69</td>
    <td align="right">0.149056E+03</td>
    <td align="right">       83.80</td>
    <td align="right">       70.38</td>
    <td align="right">  0.01284614</td>
    <td align="right">        14.7</td>
    <td align="right">       52.84</td>
    <td align="right">       52.50</td>
    <td align="right">  0.00830069</td>
    <td align="right">         7.8</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">113_CAREER_SERVICES; NORTH_HALL; WEST_CORRIDOR; RESTROOMS; 112_ARC; 114_OFFICES; EAST_CORRIDOR; 104_STORAGE; 109; 108; SE_HALL_PIANO; EAST_SMALL_CORRIDOR; SOUTH_HALL; SMALL_WEST_CORRIDOR; WEST_OFFICE_BLOCK; 100_AUDITORIUM; 102_OFFICES; AUDITORIUM_LOBBY; UPSTAIRS_OFFICES; ROOM_13_B04291D5; CLASSROOM_1_90B605A9; CLASSROOM_2_ECCCF8B8; CORRIDOR_1_FA1FE4C1; CORRIDOR_2_CFBEC8AA; CORRIDOR_3_7621FA0C; CORRIDOR_4_9B747DDD; MECH_1_40A96879; MECH_2_C6ABCC9A; MECH_3_6E799E0F; MECH_4_99985F88; AUDITORIUMLOWER_0B49D193; OFFICE_1_B1424685; OFFICE_2_37CC8413; OFFICE_3_93B2C9FF; OFFICE_4_3DD7EBAB; OFFICE_5_682148B2; OFFICE_6_61DD9104; RESTROOM_1_404313B9; RESTROOM_2_A377B4B3; RESTROOM_3_C201E5F7; RESTROOM_4_33BABDA2; RESTROOM_5_911A78E2; RESTROOM_6_A019D741; STAIR_1_1681051F; STAIR_2_976E6FD5; STAIR_3_8F089848; KITCHEN_1_55B9A759; KITCHEN_2_B940211D; KITCHEN_3_3E9A0FB8; BOGDINING_E25F401A; BOGPLAY_1_D1F076F9; BOGPLAY_2_D145E14C; BOGPLAY_1_B863644B; BOGPLAY_2_4B3AE9FE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 2126476.803</td>
    <td align="right"> 2126476.803</td>
    <td align="right">0.364803E+05</td>
    <td align="right"> 28.88116786</td>
    <td align="right">   15399.311</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0735</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.121601E+06</td>
    <td align="right">0.149056E+03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 62.72446210</td>
    <td align="right">      160.00</td>
    <td align="right">      180.00</td>
    <td align="right">       20.00</td>
    <td align="right">  4528025.33</td>
    <td align="right">     46.9626</td>
    <td align="right">   47.907704</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  2126476.80</td>
    <td align="right">  2126476.80</td>
    <td align="right">      1.0000</td>
    <td align="right"> 44.71678389</td>
    <td align="right">0.364803E+05</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">         -4.</td>
    <td align="right">       55.00</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.9</td>
    <td align="right"> 30.04984990</td>
    <td align="right">      140.00</td>
    <td align="right">      120.00</td>
    <td align="right">       20.00</td>
    <td align="right">       0.000</td>
    <td align="right">  2126476.80</td>
    <td align="right">        -0.0</td>
    <td align="right">  0.00079993</td>
    <td align="right">        -0.0</td>
    <td align="right">0.648501E+05</td>
    <td align="right">    177.7676</td>
    <td align="right">       69.73</td>
    <td align="right">  0.00797958</td>
    <td align="right">       69.77</td>
    <td align="right">  0.00796175</td>
    <td align="right">     50.4113</td>
    <td align="right">  1086540.06</td>
    <td align="right">        0.00</td>
    <td align="right">  1596527.28</td>
    <td align="right">  1596527.28</td>
    <td align="right"> 44.71678389</td>
    <td align="right">       45.00</td>
    <td align="right">       30.90</td>
    <td align="right">  0.00079993</td>
    <td align="right">         2.2</td>
    <td align="right">       86.26</td>
    <td align="right">       52.61</td>
    <td align="right">  0.00079993</td>
    <td align="right">         7.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   14.998328</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997770</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   16.948110</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997770</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997770</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   14.998314</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   16.948095</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   16.948095</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.469999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.469999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.469999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   21.197637</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997752</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.959998</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   16.948095</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   21.197637</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997770</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   19.997770</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     1385.00</td>
    <td align="right">     1740.17</td>
    <td align="right">      297.50</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">     1645.50</td>
    <td align="right">     1836.00</td>
    <td align="right">      578.67</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">     2363.17</td>
    <td align="right">     3355.17</td>
    <td align="right">     2081.50</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">     2448.00</td>
    <td align="right">     3337.50</td>
    <td align="right">     2159.67</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">     2722.33</td>
    <td align="right">     3298.83</td>
    <td align="right">     2371.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">     2258.83</td>
    <td align="right">     2799.00</td>
    <td align="right">     1953.33</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      910.67</td>
    <td align="right">     2129.67</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      945.33</td>
    <td align="right">     3075.00</td>
    <td align="right">      945.33</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">     1400.67</td>
    <td align="right">     4475.67</td>
    <td align="right">      242.50</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">     3750.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     3750.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     4310.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     4310.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">     1324.67</td>
    <td align="right">     3770.00</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     1790.67</td>
    <td align="right">     3770.00</td>
    <td align="right">     1790.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     2552.67</td>
    <td align="right">     3770.00</td>
    <td align="right">     2552.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     2620.50</td>
    <td align="right">     3770.00</td>
    <td align="right">     2620.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     1915.67</td>
    <td align="right">     3770.00</td>
    <td align="right">     1915.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">      662.67</td>
    <td align="right">     3770.00</td>
    <td align="right">      662.67</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">     2408.83</td>
    <td align="right">     3292.67</td>
    <td align="right">     2084.83</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">     2139.67</td>
    <td align="right">     2713.83</td>
    <td align="right">     1274.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     6944.33</td>
    <td align="right">     7285.50</td>
    <td align="right">     6937.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     6917.00</td>
    <td align="right">     7191.50</td>
    <td align="right">     6829.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">     6938.67</td>
    <td align="right">     7289.50</td>
    <td align="right">     6936.17</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">     1815.83</td>
    <td align="right">     3770.00</td>
    <td align="right">     1815.83</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     6650.00</td>
    <td align="right">     7457.17</td>
    <td align="right">     5505.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      277.83</td>
    <td align="right">     3162.00</td>
    <td align="right">      277.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      420.00</td>
    <td align="right">     3200.00</td>
    <td align="right">      420.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">     2302.33</td>
    <td align="right">     3200.00</td>
    <td align="right">     2302.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">     1067.33</td>
    <td align="right">     3200.00</td>
    <td align="right">     1067.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">     2561.00</td>
    <td align="right">     3200.00</td>
    <td align="right">     2561.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      453.17</td>
    <td align="right">     3200.00</td>
    <td align="right">      453.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     1381.50</td>
    <td align="right">     2917.00</td>
    <td align="right">      876.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">      535.17</td>
    <td align="right">     3770.00</td>
    <td align="right">      535.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">     1060.17</td>
    <td align="right">     3770.00</td>
    <td align="right">     1060.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">     3336.83</td>
    <td align="right">     3770.00</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">      367.83</td>
    <td align="right">     3770.00</td>
    <td align="right">      367.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">     3212.17</td>
    <td align="right">     3770.00</td>
    <td align="right">     3212.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">     3274.67</td>
    <td align="right">     3770.00</td>
    <td align="right">     3274.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">     1699.17</td>
    <td align="right">     3222.50</td>
    <td align="right">     1382.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">     2117.67</td>
    <td align="right">     2665.50</td>
    <td align="right">     1213.33</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     6869.33</td>
    <td align="right">     7999.50</td>
    <td align="right">     6254.17</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">     1520.83</td>
    <td align="right">     1858.50</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">     2570.00</td>
    <td align="right">     3302.00</td>
    <td align="right">     2254.33</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">     1648.67</td>
    <td align="right">     2307.17</td>
    <td align="right">      915.33</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8759.17</td>
    <td align="right">     8760.00</td>
    <td align="right">     8759.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">      298.33</td>
    <td align="right">        2.33</td>
    <td align="right">        2.83</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       70.67</td>
    <td align="right">        2.83</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">      104.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">       83.33</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">      113.50</td>
    <td align="right">        2.67</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      298.00</td>
    <td align="right">       12.83</td>
    <td align="right">        5.50</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      525.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">      659.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      581.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">       84.50</td>
    <td align="right">        3.00</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">      158.33</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      415.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      581.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">     3160.17</td>
    <td align="right">        0.00</td>
    <td align="right">      885.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">      661.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">     3652.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      758.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      374.33</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">      186.33</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">       34.50</td>
    <td align="right">        0.83</td>
    <td align="right">       34.50</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      192.67</td>
    <td align="right">       11.17</td>
    <td align="right">        1.50</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      238.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">       83.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">      435.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">     3509.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     3469.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">       72.33</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">      752.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">     1359.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">     2046.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4786.50</td>
    <td align="right">       26.67</td>
    <td align="right">     1443.83</td>
    <td align="right">       23.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">   146181.40</td>
    <td align="right">       2.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    44286.48</td>
    <td align="right">       0.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     7345.08</td>
    <td align="right">       7.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">    10561.55</td>
    <td align="right">       6.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">    22179.25</td>
    <td align="right">       5.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">    22971.36</td>
    <td align="right">       4.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">    23535.45</td>
    <td align="right">       0.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    43977.22</td>
    <td align="right">       3.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">    17522.95</td>
    <td align="right">       4.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">    24538.61</td>
    <td align="right">       3.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    40819.27</td>
    <td align="right">       3.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     6291.99</td>
    <td align="right">       0.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">    12731.86</td>
    <td align="right">       0.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     7433.13</td>
    <td align="right">       1.211</td>
    <td align="right">       0.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">    25928.42</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">    15426.28</td>
    <td align="right">       0.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">    16802.71</td>
    <td align="right">       0.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">   126690.55</td>
    <td align="right">       4.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.36</td>
    <td align="right">       3.51</td>
    <td align="right">     5472.80</td>
    <td align="right">       1.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">    17598.03</td>
    <td align="right">       1.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">    17364.79</td>
    <td align="right">       1.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     4721.64</td>
    <td align="right">       1.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    45011.60</td>
    <td align="right">       0.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">    23990.81</td>
    <td align="right">       0.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">     1236.26</td>
    <td align="right">       0.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      389.86</td>
    <td align="right">       0.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    90589.26</td>
    <td align="right">       1.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      984.82</td>
    <td align="right">       0.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">     1833.27</td>
    <td align="right">       0.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">     1565.99</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">    15007.27</td>
    <td align="right">       0.480</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">     1783.75</td>
    <td align="right">       0.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">     1362.50</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     7549.11</td>
    <td align="right">       1.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">     1073.47</td>
    <td align="right">       1.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">     1369.03</td>
    <td align="right">       1.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">     1331.36</td>
    <td align="right">       1.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">     1146.59</td>
    <td align="right">       1.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">     1388.25</td>
    <td align="right">       1.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     7734.85</td>
    <td align="right">       1.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">    32279.24</td>
    <td align="right">       1.143</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     4992.73</td>
    <td align="right">       1.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    76811.24</td>
    <td align="right">       3.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">    31084.55</td>
    <td align="right">       1.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    57056.35</td>
    <td align="right">       8.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    48847.15</td>
    <td align="right">       1.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21123.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52351.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4284.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22491.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3375.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3506.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1621.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">   146181.40</td>
    <td align="right">       1.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    44286.48</td>
    <td align="right">       0.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     7345.08</td>
    <td align="right">       4.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">    10561.55</td>
    <td align="right">       4.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">    22179.25</td>
    <td align="right">       4.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">    22971.36</td>
    <td align="right">       2.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">    23535.45</td>
    <td align="right">       0.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    43977.22</td>
    <td align="right">       2.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">    17522.95</td>
    <td align="right">       2.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">    24538.61</td>
    <td align="right">       2.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    40819.27</td>
    <td align="right">       2.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     6291.99</td>
    <td align="right">       0.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">    12731.86</td>
    <td align="right">       0.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     7433.13</td>
    <td align="right">       0.868</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">    25928.42</td>
    <td align="right">       0.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">    15426.28</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">    16802.71</td>
    <td align="right">       0.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">   126690.55</td>
    <td align="right">       2.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.36</td>
