    <td align="right">       3.51</td>
    <td align="right">     5472.80</td>
    <td align="right">       1.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">    17598.03</td>
    <td align="right">       0.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">    17364.79</td>
    <td align="right">       0.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     4721.64</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    45011.60</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">    23990.81</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">     1236.26</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      389.86</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    90589.26</td>
    <td align="right">       1.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      984.82</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">     1833.27</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">     1565.99</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">    15007.27</td>
    <td align="right">       0.343</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">     1783.75</td>
    <td align="right">       0.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">     1362.50</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     7549.11</td>
    <td align="right">       1.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">     1073.47</td>
    <td align="right">       1.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">     1369.03</td>
    <td align="right">       1.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">     1331.36</td>
    <td align="right">       1.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">     1146.59</td>
    <td align="right">       1.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">     1388.25</td>
    <td align="right">       1.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     7734.85</td>
    <td align="right">       1.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">    32279.24</td>
    <td align="right">       0.747</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     4992.73</td>
    <td align="right">       1.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    76811.24</td>
    <td align="right">       2.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">    31084.55</td>
    <td align="right">       0.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    57056.35</td>
    <td align="right">       6.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    48847.15</td>
    <td align="right">       1.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21123.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52351.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4284.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22491.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3375.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3506.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1621.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">   146181.40</td>
    <td align="right">     6090.59</td>
    <td align="right">  14030.2459</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    44286.48</td>
    <td align="right">     1845.18</td>
    <td align="right">    283.5524</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     7345.08</td>
    <td align="right">      306.03</td>
    <td align="right">     15.2983</td>
    <td align="right">      15.298</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">    10561.55</td>
    <td align="right">      440.04</td>
    <td align="right">     21.9975</td>
    <td align="right">      21.998</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">    22179.25</td>
    <td align="right">      924.09</td>
    <td align="right">    600.9772</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">    22971.36</td>
    <td align="right">      957.09</td>
    <td align="right">    147.0784</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">    23535.45</td>
    <td align="right">     1961.19</td>
    <td align="right">    301.3801</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    43977.22</td>
    <td align="right">     3662.19</td>
    <td align="right">   8436.1794</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">    17522.95</td>
    <td align="right">     1459.22</td>
    <td align="right">   3375.6652</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">    24538.61</td>
    <td align="right">     2043.44</td>
    <td align="right">   4524.5873</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    40819.27</td>
    <td align="right">     3399.21</td>
    <td align="right">   7526.5203</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     6291.99</td>
    <td align="right">      523.96</td>
    <td align="right">    340.7562</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">    12731.86</td>
    <td align="right">     1060.24</td>
    <td align="right">    689.5219</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     7433.13</td>
    <td align="right">      618.99</td>
    <td align="right">     61.8861</td>
    <td align="right">      61.886</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">    25928.42</td>
    <td align="right">     2159.18</td>
    <td align="right">    215.8728</td>
    <td align="right">     215.873</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">    15426.28</td>
    <td align="right">     1284.62</td>
    <td align="right">    128.4349</td>
    <td align="right">     128.435</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">    16802.71</td>
    <td align="right">     1399.22</td>
    <td align="right">    139.8927</td>
    <td align="right">     139.893</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">   126690.55</td>
    <td align="right">     5278.52</td>
    <td align="right">    527.7412</td>
    <td align="right">     527.741</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.36</td>
    <td align="right">       3.51</td>
    <td align="right">     5472.80</td>
    <td align="right">      228.02</td>
    <td align="right">     22.7975</td>
    <td align="right">      22.797</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">    17598.03</td>
    <td align="right">     1465.47</td>
    <td align="right">    688.6268</td>
    <td align="right">     688.627</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">    17364.79</td>
    <td align="right">     1446.05</td>
    <td align="right">    679.4996</td>
    <td align="right">     679.500</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     4721.64</td>
    <td align="right">      393.19</td>
    <td align="right">    184.7619</td>
    <td align="right">     184.762</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    45011.60</td>
    <td align="right">     3748.32</td>
    <td align="right">    187.3770</td>
    <td align="right">     187.377</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">    23990.81</td>
    <td align="right">     1997.83</td>
    <td align="right">     99.8704</td>
    <td align="right">      99.870</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">     1236.26</td>
    <td align="right">      102.95</td>
    <td align="right">      5.1464</td>
    <td align="right">       5.146</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      389.86</td>
    <td align="right">       32.47</td>
    <td align="right">      1.6229</td>
    <td align="right">       1.623</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    90589.26</td>
    <td align="right">     3774.37</td>
    <td align="right">   8858.6314</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      984.82</td>
    <td align="right">       82.01</td>
    <td align="right">     12.6027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">     1833.27</td>
    <td align="right">      152.67</td>
    <td align="right">     23.4603</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">     1565.99</td>
    <td align="right">      130.41</td>
    <td align="right">     20.0399</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">    15007.27</td>
    <td align="right">     1249.72</td>
    <td align="right">    192.0476</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">     1783.75</td>
    <td align="right">      148.54</td>
    <td align="right">     22.8266</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">     1362.50</td>
    <td align="right">      113.46</td>
    <td align="right">     17.4359</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     7549.11</td>
    <td align="right">      629.06</td>
    <td align="right">    603.7727</td>
    <td align="right">     603.773</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">     1073.47</td>
    <td align="right">       89.39</td>
    <td align="right">     85.7988</td>
    <td align="right">      85.799</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">     1369.03</td>
    <td align="right">      114.01</td>
    <td align="right">    109.4225</td>
    <td align="right">     109.423</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">     1331.36</td>
    <td align="right">      110.87</td>
    <td align="right">    106.4112</td>
    <td align="right">     106.411</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">     1146.59</td>
    <td align="right">       95.48</td>
    <td align="right">     91.6437</td>
    <td align="right">      91.644</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">     1388.25</td>
    <td align="right">      115.61</td>
    <td align="right">    110.9588</td>
    <td align="right">     110.959</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     7734.85</td>
    <td align="right">      644.12</td>
    <td align="right">    618.2226</td>
    <td align="right">     618.223</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">    32279.24</td>
    <td align="right">     2688.04</td>
    <td align="right">   1748.1529</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     4992.73</td>
    <td align="right">      208.02</td>
    <td align="right">     20.7977</td>
    <td align="right">      20.798</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    76811.24</td>
    <td align="right">     3200.31</td>
    <td align="right">   7511.2932</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">    31084.55</td>
    <td align="right">     2590.25</td>
    <td align="right">    398.0492</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    57056.35</td>
    <td align="right">     2377.23</td>
    <td align="right">    237.6735</td>
    <td align="right">     237.674</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    48847.15</td>
    <td align="right">     2035.20</td>
    <td align="right">    312.7529</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    21123.09</td>
    <td align="right">      880.09</td>
    <td align="right">     87.9902</td>
    <td align="right">      87.990</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    52351.66</td>
    <td align="right">     2181.21</td>
    <td align="right">    218.0757</td>
    <td align="right">     218.076</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     1777.90</td>
    <td align="right">      148.05</td>
    <td align="right">     22.2035</td>
    <td align="right">      22.203</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     4284.07</td>
    <td align="right">      356.75</td>
    <td align="right">     53.5020</td>
    <td align="right">      53.502</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    22491.29</td>
    <td align="right">      937.09</td>
    <td align="right">     93.6896</td>
    <td align="right">      93.690</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     3375.13</td>
    <td align="right">      281.06</td>
    <td align="right">     14.0502</td>
    <td align="right">      14.050</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     3506.62</td>
    <td align="right">      292.01</td>
    <td align="right">     14.5976</td>
    <td align="right">      14.598</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     1621.56</td>
    <td align="right">      135.04</td>
    <td align="right">      6.7503</td>
    <td align="right">       6.750</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1161.68</td>
    <td align="right">    3601.21</td>
    <td align="right">  1227331.46</td>
    <td align="right">    70587.38</td>
    <td align="right">  64850.1436</td>
    <td align="right">    5476.386</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">0.233145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.233145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.233145E+10</td>
    <td align="right">0.792773E+09</td>
    <td align="right">      519.82</td>
    <td align="right">        2.82</td>
    <td align="right">     8237.36</td>
    <td align="right">     5685.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">0.273184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273184E+09</td>
    <td align="right"> 36923792.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">0.452652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452652E+09</td>
    <td align="right">  8042857.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">0.577515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.577515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.577515E+09</td>
    <td align="right"> 11564892.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">0.111639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111639E+10</td>
    <td align="right"> 54516677.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">0.853333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853333E+09</td>
    <td align="right"> 19152341.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">0.123439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.123439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.123439E+09</td>
    <td align="right"> 39245288.84</td>
    <td align="right">     1218.73</td>
    <td align="right">       17.10</td>
    <td align="right">     7524.18</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">0.136421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136421E+10</td>
    <td align="right">0.476683E+09</td>
    <td align="right">      528.33</td>
    <td align="right">        7.65</td>
    <td align="right">     8224.01</td>
    <td align="right">     5685.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">0.704803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704803E+09</td>
    <td align="right">0.541276E+09</td>
    <td align="right">     2569.30</td>
    <td align="right">      426.68</td>
    <td align="right">     5764.02</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">0.709387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.709387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.709387E+09</td>
    <td align="right">0.625640E+09</td>
    <td align="right">     1875.00</td>
    <td align="right">      365.00</td>
    <td align="right">     6520.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">0.118004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118004E+10</td>
    <td align="right">0.104073E+10</td>
    <td align="right">     1875.00</td>
    <td align="right">      365.00</td>
    <td align="right">     6520.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right"> 53425413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 53425413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 53425413.67</td>
    <td align="right"> 30911154.34</td>
    <td align="right">     1720.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7040.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">0.108107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108107E+09</td>
    <td align="right"> 62548868.40</td>
    <td align="right">     1720.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7040.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right"> 79051948.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 79051948.24</td>
    <td align="right"> 27052428.12</td>
    <td align="right">0.106104E+09</td>
    <td align="right"> 32535744.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right"> 60241370.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 60241370.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 60241370.13</td>
    <td align="right">0.113492E+09</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right"> 32905231.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 32905231.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 32905231.45</td>
    <td align="right"> 67522818.77</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right"> 49148335.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 49148335.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 49148335.65</td>
    <td align="right"> 73546555.29</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">0.451540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.451540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.451540E+10</td>
    <td align="right">0.277452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right"> 84042204.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 84042204.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 84042204.69</td>
    <td align="right"> 11985434.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">0.175574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.175574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.175574E+09</td>
    <td align="right">0.362036E+09</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">0.192303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.192303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.192303E+09</td>
    <td align="right">0.357237E+09</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right"> 47158605.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 47158605.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 47158605.30</td>
    <td align="right"> 97135925.65</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right"> 88133620.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 88133620.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 88133620.71</td>
    <td align="right"> 98510753.77</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right"> 47098764.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 47098764.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 47098764.24</td>
    <td align="right"> 52505417.62</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">  3561246.64</td>
    <td align="right">        0.00</td>
    <td align="right">  3561246.64</td>
    <td align="right">        0.00</td>
    <td align="right">  3561246.64</td>
    <td align="right">  2705631.93</td>
    <td align="right">        2.29</td>
    <td align="right">        5.97</td>
    <td align="right">     8751.74</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">  1845587.25</td>
    <td align="right">        0.00</td>
    <td align="right">  1845587.25</td>
    <td align="right">        0.00</td>
    <td align="right">  1845587.25</td>
    <td align="right">   853226.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">0.147660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147660E+10</td>
    <td align="right">0.122493E+10</td>
    <td align="right">     1800.60</td>
    <td align="right">      372.09</td>
    <td align="right">     6587.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">  2096240.05</td>
    <td align="right">        0.00</td>
    <td align="right">  2096240.05</td>
    <td align="right">        0.00</td>
    <td align="right">  2096240.05</td>
    <td align="right">  1641101.39</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">  3698310.27</td>
    <td align="right">        0.00</td>
    <td align="right">  3698310.27</td>
    <td align="right">        0.00</td>
    <td align="right">  3698310.27</td>
    <td align="right">  3054973.36</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">  3327852.72</td>
    <td align="right">        0.00</td>
    <td align="right">  3327852.72</td>
    <td align="right">        0.00</td>
    <td align="right">  3327852.72</td>
    <td align="right">  2609567.16</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right"> 62891301.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 62891301.15</td>
    <td align="right"> 27052427.19</td>
    <td align="right"> 89943728.35</td>
    <td align="right"> 25008165.93</td>
    <td align="right">     1935.00</td>
    <td align="right">        0.50</td>
    <td align="right">     6824.50</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">  4316025.47</td>
    <td align="right">        0.00</td>
    <td align="right">  4316025.47</td>
    <td align="right">        0.00</td>
    <td align="right">  4316025.47</td>
    <td align="right">  2972452.82</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">  2733688.59</td>
    <td align="right">        0.00</td>
    <td align="right">  2733688.59</td>
    <td align="right">        0.00</td>
    <td align="right">  2733688.59</td>
    <td align="right">  2270481.23</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right"> 95716601.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 95716601.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 95716601.86</td>
    <td align="right">0.317425E+09</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right"> 13451958.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 13451958.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 13451958.71</td>
    <td align="right"> 45107505.44</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right"> 17155791.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 17155791.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 17155791.93</td>
    <td align="right"> 57527308.46</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right"> 16683660.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 16683660.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 16683660.50</td>
    <td align="right"> 55944143.39</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right"> 14368348.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 14368348.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 14368348.15</td>
    <td align="right"> 48180369.59</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right"> 17396654.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 17396654.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 17396654.71</td>
    <td align="right"> 58334976.63</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right"> 96927926.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 96927926.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 96927926.88</td>
    <td align="right">0.325022E+09</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">0.293865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293865E+09</td>
    <td align="right"> 40472691.34</td>
    <td align="right">0.334338E+09</td>
    <td align="right">0.158581E+09</td>
    <td align="right">     1616.91</td>
    <td align="right">       10.12</td>
    <td align="right">     7132.96</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right"> 80642811.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 80642811.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 80642811.26</td>
    <td align="right"> 10934080.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">0.227405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227405E+10</td>
    <td align="right">0.103863E+10</td>
    <td align="right">     1132.49</td>
    <td align="right">       10.21</td>
    <td align="right">     7617.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">0.233393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233393E+09</td>
    <td align="right"> 51833400.35</td>
    <td align="right">        3.00</td>
    <td align="right">        2.28</td>
    <td align="right">     8754.73</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">0.404838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.404838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.404838E+10</td>
    <td align="right">0.124953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4990.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">0.559694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.559694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.559694E+09</td>
    <td align="right"> 40726243.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5560.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">0.110573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110573E+10</td>
    <td align="right"> 46259571.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">0.231671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231671E+09</td>
    <td align="right">0.114650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">  3481164.55</td>
    <td align="right">        0.00</td>
    <td align="right">  3481164.55</td>
    <td align="right">        0.00</td>
    <td align="right">  3481164.55</td>
    <td align="right"> 11673143.85</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">  8388301.74</td>
    <td align="right">        0.00</td>
    <td align="right">  8388301.74</td>
    <td align="right">        0.00</td>
    <td align="right">  8388301.74</td>
    <td align="right"> 28127901.28</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">0.105139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105139E+10</td>
    <td align="right"> 49255930.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">  6608577.69</td>
    <td align="right">        0.00</td>
    <td align="right">  6608577.69</td>
    <td align="right">        0.00</td>
    <td align="right">  6608577.69</td>
    <td align="right">  7386692.66</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">  6866040.80</td>
    <td align="right">        0.00</td>
    <td align="right">  6866040.80</td>
    <td align="right">        0.00</td>
    <td align="right">  6866040.80</td>
    <td align="right">  7674470.31</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">  3175052.33</td>
    <td align="right">        0.00</td>
    <td align="right">  3175052.33</td>
    <td align="right">        0.00</td>
    <td align="right">  3175052.33</td>
    <td align="right">  3548893.10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">0.269591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.269591E+11</td>
    <td align="right"> 94577546.64</td>
    <td align="right">0.270537E+11</td>
    <td align="right">0.915179E+10</td>
    <td align="right">     8760.00</td>
    <td align="right">      845.07</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">   4863.2247</td>
    <td align="right">      0.0000</td>
    <td align="right">   4863.2247</td>
    <td align="right">      0.0000</td>
    <td align="right">   4863.2247</td>
    <td align="right">   4295.7647</td>
    <td align="right">      519.82</td>
    <td align="right">        2.82</td>
    <td align="right">     2552.36</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    624.5823</td>
    <td align="right">      0.0000</td>
    <td align="right">    624.5823</td>
    <td align="right">      0.0000</td>
    <td align="right">    624.5823</td>
    <td align="right">    192.2618</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3200.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">    866.2465</td>
    <td align="right">      0.0000</td>
    <td align="right">    866.2465</td>
    <td align="right">      0.0000</td>
    <td align="right">    866.2465</td>
    <td align="right">     15.2983</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">   1128.1835</td>
    <td align="right">      0.0000</td>
    <td align="right">   1128.1835</td>
    <td align="right">      0.0000</td>
    <td align="right">   1128.1835</td>
    <td align="right">     21.9975</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">   2185.8553</td>
    <td align="right">      0.0000</td>
    <td align="right">   2185.8553</td>
    <td align="right">      0.0000</td>
    <td align="right">   2185.8553</td>
    <td align="right">    240.9488</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">   1663.3377</td>
    <td align="right">      0.0000</td>
    <td align="right">   1663.3377</td>
    <td align="right">      0.0000</td>
    <td align="right">   1663.3377</td>
    <td align="right">     99.7261</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3200.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">    278.5970</td>
    <td align="right">      0.0000</td>
    <td align="right">    278.5970</td>
    <td align="right">      0.0000</td>
    <td align="right">    278.5970</td>
    <td align="right">    204.3498</td>
    <td align="right">     1218.73</td>
    <td align="right">       17.10</td>
    <td align="right">     1964.18</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">   2720.1526</td>
    <td align="right">      0.0000</td>
    <td align="right">   2720.1526</td>
    <td align="right">      0.0000</td>
    <td align="right">   2720.1526</td>
    <td align="right">   2582.9798</td>
    <td align="right">      528.33</td>
    <td align="right">        7.65</td>
    <td align="right">     2539.01</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">   1406.1841</td>
    <td align="right">      0.0000</td>
    <td align="right">   1406.1841</td>
    <td align="right">      0.0000</td>
    <td align="right">   1406.1841</td>
    <td align="right">   1235.4704</td>
    <td align="right">     2569.30</td>
    <td align="right">      426.68</td>
    <td align="right">     4304.02</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">   1349.3223</td>
    <td align="right">      0.0000</td>
    <td align="right">   1349.3223</td>
    <td align="right">      0.0000</td>
    <td align="right">   1349.3223</td>
    <td align="right">   1190.0284</td>
    <td align="right">     1875.00</td>
    <td align="right">      365.00</td>
    <td align="right">     6520.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">   2244.5586</td>
    <td align="right">      0.0000</td>
    <td align="right">   2244.5586</td>
    <td align="right">      0.0000</td>
    <td align="right">   2244.5586</td>
    <td align="right">   1979.5779</td>
    <td align="right">     1875.00</td>
    <td align="right">      365.00</td>
    <td align="right">     6520.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">    101.0463</td>
    <td align="right">      0.0000</td>
    <td align="right">    101.0463</td>
    <td align="right">      0.0000</td>
    <td align="right">    101.0463</td>
    <td align="right">    136.6189</td>
    <td align="right">     1720.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2050.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">    204.4677</td>
    <td align="right">      0.0000</td>
    <td align="right">    204.4677</td>
    <td align="right">      0.0000</td>
    <td align="right">    204.4677</td>
    <td align="right">    276.4489</td>
    <td align="right">     1720.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2050.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    149.5152</td>
    <td align="right">      0.0000</td>
    <td align="right">    149.5152</td>
    <td align="right">     39.9610</td>
    <td align="right">    189.4761</td>
    <td align="right">     61.8861</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    113.9377</td>
    <td align="right">      0.0000</td>
    <td align="right">    113.9377</td>
    <td align="right">      0.0000</td>
    <td align="right">    113.9377</td>
    <td align="right">    215.8728</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     62.2354</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.2354</td>
    <td align="right">      0.0000</td>
    <td align="right">     62.2354</td>
    <td align="right">    128.4349</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     92.9569</td>
    <td align="right">      0.0000</td>
    <td align="right">     92.9569</td>
    <td align="right">      0.0000</td>
    <td align="right">     92.9569</td>
    <td align="right">    139.8927</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">   8678.7244</td>
    <td align="right">      0.0000</td>
    <td align="right">   8678.7244</td>
    <td align="right">      0.0000</td>
    <td align="right">   8678.7244</td>
    <td align="right">    527.7412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">    168.5033</td>
    <td align="right">      0.0000</td>
    <td align="right">    168.5033</td>
    <td align="right">      0.0000</td>
    <td align="right">    168.5033</td>
    <td align="right">     22.7975</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">    351.6981</td>
    <td align="right">      0.0000</td>
    <td align="right">    351.6981</td>
    <td align="right">      0.0000</td>
    <td align="right">    351.6981</td>
    <td align="right">    688.6268</td>
    <td align="right">     7300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">    385.3397</td>
    <td align="right">      0.0000</td>
    <td align="right">    385.3397</td>
    <td align="right">      0.0000</td>
    <td align="right">    385.3397</td>
    <td align="right">    679.4996</td>
    <td align="right">     7300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">     92.1186</td>
    <td align="right">      0.0000</td>
    <td align="right">     92.1186</td>
    <td align="right">      0.0000</td>
    <td align="right">     92.1186</td>
    <td align="right">    184.7619</td>
    <td align="right">     7300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">    166.6918</td>
    <td align="right">      0.0000</td>
    <td align="right">    166.6918</td>
    <td align="right">      0.0000</td>
    <td align="right">    166.6918</td>
    <td align="right">    187.3770</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     89.0804</td>
    <td align="right">      0.0000</td>
    <td align="right">     89.0804</td>
    <td align="right">      0.0000</td>
    <td align="right">     89.0804</td>
    <td align="right">     99.8704</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">      6.7356</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.7356</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.7356</td>
    <td align="right">      5.1464</td>
    <td align="right">        2.29</td>
    <td align="right">        5.97</td>
    <td align="right">     3761.74</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">      3.4907</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.4907</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.4907</td>
    <td align="right">      1.6229</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">   2808.6415</td>
    <td align="right">      0.0000</td>
    <td align="right">   2808.6415</td>
    <td align="right">      0.0000</td>
    <td align="right">   2808.6415</td>
    <td align="right">   2329.9414</td>
    <td align="right">     1800.60</td>
    <td align="right">      372.09</td>
    <td align="right">     6587.31</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      4.3564</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.3564</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.3564</td>
    <td align="right">      8.5452</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      7.0478</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0478</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0478</td>
    <td align="right">     15.9072</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">      6.2818</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.2818</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.2818</td>
    <td align="right">     13.5880</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">    118.7163</td>
    <td align="right">      0.0000</td>
    <td align="right">    118.7163</td>
    <td align="right">     36.1522</td>
    <td align="right">    154.8685</td>
    <td align="right">    130.2173</td>
    <td align="right">     1935.00</td>
    <td align="right">        0.50</td>
    <td align="right">     1264.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">      8.1471</td>
    <td align="right">      0.0000</td>
    <td align="right">      8.1471</td>
    <td align="right">      0.0000</td>
    <td align="right">      8.1471</td>
    <td align="right">     15.4775</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      5.1602</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.1602</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.1602</td>
    <td align="right">     11.8224</td>
    <td align="right">     2340.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">    183.6906</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.6906</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.6906</td>
    <td align="right">    603.7727</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">     25.4424</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.4424</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.4424</td>
    <td align="right">     85.7988</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">     32.4477</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.4477</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.4477</td>
    <td align="right">    109.4225</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">     31.5547</td>
    <td align="right">      0.0000</td>
    <td align="right">     31.5547</td>
    <td align="right">      0.0000</td>
    <td align="right">     31.5547</td>
    <td align="right">    106.4112</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">     27.1756</td>
    <td align="right">      0.0000</td>
    <td align="right">     27.1756</td>
    <td align="right">      0.0000</td>
    <td align="right">     27.1756</td>
    <td align="right">     91.6437</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">     32.9032</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.9032</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.9032</td>
    <td align="right">    110.9588</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">    183.3249</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.3249</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.3249</td>
    <td align="right">    618.2226</td>
    <td align="right">     3770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">    605.6318</td>
    <td align="right">      0.0000</td>
    <td align="right">    605.6318</td>
    <td align="right">     59.7850</td>
    <td align="right">    665.4168</td>
    <td align="right">    700.8841</td>
    <td align="right">     1616.91</td>
    <td align="right">       10.12</td>
    <td align="right">     2142.96</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">    162.3535</td>
    <td align="right">      0.0000</td>
    <td align="right">    162.3535</td>
    <td align="right">      0.0000</td>
    <td align="right">    162.3535</td>
    <td align="right">     20.7977</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">   4325.4542</td>
    <td align="right">      0.0000</td>
    <td align="right">   4325.4542</td>
    <td align="right">      0.0000</td>
    <td align="right">   4325.4542</td>
    <td align="right">   1975.5730</td>
    <td align="right">     1132.49</td>
    <td align="right">       10.21</td>
    <td align="right">     7617.30</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    536.7267</td>
    <td align="right">      0.0000</td>
    <td align="right">    536.7267</td>
    <td align="right">      0.0000</td>
    <td align="right">    536.7267</td>
    <td align="right">    269.8960</td>
    <td align="right">        3.00</td>
    <td align="right">        2.28</td>
    <td align="right">     3194.73</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">   7895.7382</td>
    <td align="right">      0.0000</td>
    <td align="right">   7895.7382</td>
    <td align="right">      0.0000</td>
    <td align="right">   7895.7382</td>
    <td align="right">    237.6735</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3770.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">   1141.3282</td>
    <td align="right">      0.0000</td>
    <td align="right">   1141.3282</td>
    <td align="right">      0.0000</td>
    <td align="right">   1141.3282</td>
    <td align="right">    212.0612</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3200.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  48138.9091</td>
    <td align="right">      0.0000</td>
    <td align="right">  48138.9091</td>
    <td align="right">    135.8981</td>
    <td align="right">  48274.8073</td>
    <td align="right">  23083.6163</td>
    <td align="right">     8760.00</td>
    <td align="right">      845.07</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">0.374099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224402E+13</td>
    <td align="right">0.915179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">  71157.3102</td>
    <td align="right">      0.0000</td>
    <td align="right">  71157.3102</td>
    <td align="right">  17407.6005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8116.40</td>
    <td align="right">        0.00</td>
    <td align="right">      643.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">  69667.4518</td>
    <td align="right">      0.0000</td>
    <td align="right">  90073.0931</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         446</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          55</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          54</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          29</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2482</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2101</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        6933</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         466</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         634</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1250</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">   836184.70</td>
    <td align="right">    36817.77</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   152939.35</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NORTH_HALL</td>
    <td align="right">    22206.86</td>
    <td align="right">      893.36</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     4360.62</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">   836184.70</td>
    <td align="right">    36817.77</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   152939.35</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">   435891.04</td>
    <td align="right">    16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NORTH_HALL</td>
    <td align="right">    10015.89</td>
    <td align="right">      327.26</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     2945.37</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">   435891.04</td>
    <td align="right">    16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">   435891.04</td>
    <td align="right">    16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:NORTH_HALL</td>
    <td align="right">    10015.89</td>
    <td align="right">      327.26</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     2945.37</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">   435891.04</td>
    <td align="right">    16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SOUTH_HALL</td>
    <td align="right">    18829.35</td>
    <td align="right">      757.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     3697.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">     8492.54</td>
    <td align="right">      277.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     2497.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">     8492.54</td>
    <td align="right">      277.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     2497.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">    31772.05</td>
    <td align="right">     1111.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     9135.00</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">    27763.71</td>
    <td align="right">      907.16</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     8164.46</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">    27763.71</td>
    <td align="right">      907.16</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     8164.46</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">    52851.88</td>
    <td align="right">     1848.93</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    15195.80</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">    46184.13</td>
    <td align="right">     1509.04</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    13581.34</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">    46184.13</td>
    <td align="right">     1509.04</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    13581.34</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">     1633.13</td>
    <td align="right">       27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">     1633.13</td>
    <td align="right">       27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">     1633.13</td>
    <td align="right">       27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1696.75</td>
    <td align="right">       28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1696.75</td>
    <td align="right">       28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1696.75</td>
    <td align="right">       28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">      784.63</td>
    <td align="right">       13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">      784.63</td>
    <td align="right">       13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">      784.63</td>
    <td align="right">       13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">      377.31</td>
    <td align="right">        6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">      377.31</td>
    <td align="right">        6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">      377.31</td>
    <td align="right">        6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      909.18</td>
    <td align="right">       15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      909.18</td>
    <td align="right">       15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      909.18</td>
    <td align="right">       15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">    98832.61</td>
    <td align="right">     3155.30</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14554.59</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">    60488.13</td>
    <td align="right">     1404.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8426.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">    60488.13</td>
    <td align="right">     1404.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8426.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">   126630.58</td>
    <td align="right">     4956.79</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19483.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    36776.76</td>
    <td align="right">      853.88</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     5123.30</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    36776.76</td>
    <td align="right">      853.88</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     5123.30</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">   124952.19</td>
    <td align="right">     4891.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19225.25</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    36289.31</td>
    <td align="right">      842.57</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     5055.39</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    36289.31</td>
    <td align="right">      842.57</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     5055.39</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    33975.61</td>
    <td align="right">     1329.93</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     5227.51</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     9867.39</td>
    <td align="right">      229.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     1374.61</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     9867.39</td>
    <td align="right">      229.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     1374.61</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    31019.48</td>
    <td align="right">     1682.21</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8001.74</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    23983.48</td>
    <td align="right">     1261.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6401.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    23983.48</td>
    <td align="right">     1261.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6401.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     3873.47</td>
    <td align="right">      218.47</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      953.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     1838.26</td>
    <td align="right">       96.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      490.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     1838.26</td>
    <td align="right">       96.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      490.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     7837.99</td>
    <td align="right">      442.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1929.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     3719.72</td>
    <td align="right">      195.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      992.84</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     3719.72</td>
    <td align="right">      195.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      992.84</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">    19871.75</td>
    <td align="right">     1120.79</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4891.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">     9430.65</td>
    <td align="right">      495.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2517.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">     9430.65</td>
    <td align="right">      495.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2517.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     2766.27</td>
    <td align="right">      152.41</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      700.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     1809.71</td>
    <td align="right">       95.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      483.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     1809.71</td>
    <td align="right">       95.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      483.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     9649.37</td>
    <td align="right">      531.64</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2443.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     6312.67</td>
    <td align="right">      331.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1684.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     6312.67</td>
    <td align="right">      331.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1684.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     5740.96</td>
    <td align="right">      316.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1453.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     3755.76</td>
    <td align="right">      197.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1002.46</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     3755.76</td>
    <td align="right">      197.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1002.46</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">     6253.11</td>
    <td align="right">      344.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1583.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">     4090.82</td>
    <td align="right">      215.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1091.89</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">     4090.82</td>
    <td align="right">      215.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1091.89</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">    16751.26</td>
    <td align="right">      922.92</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4242.45</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">    10958.76</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2925.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">    10958.76</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2925.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     8928.28</td>
    <td align="right">      491.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2261.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     5840.93</td>
    <td align="right">      307.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1559.02</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     5840.93</td>
    <td align="right">      307.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1559.02</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">      460.08</td>
    <td align="right">       25.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      116.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">      300.99</td>
    <td align="right">       15.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       80.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">      300.99</td>
    <td align="right">       15.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       80.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">      145.09</td>
    <td align="right">        7.99</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       36.74</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       94.92</td>
    <td align="right">        4.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       25.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       94.92</td>
    <td align="right">        4.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       25.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">      630.25</td>
    <td align="right">       35.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      154.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">      287.72</td>
    <td align="right">       15.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       76.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">      287.72</td>
    <td align="right">       15.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       76.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">     1173.23</td>
    <td align="right">       66.33</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      287.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      535.61</td>
    <td align="right">       28.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      142.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      535.61</td>
    <td align="right">       28.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      142.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">     1002.18</td>
    <td align="right">       56.66</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      245.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      457.52</td>
    <td align="right">       24.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      122.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      457.52</td>
    <td align="right">       24.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      122.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     9604.15</td>
    <td align="right">      542.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2357.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     4384.50</td>
    <td align="right">      230.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1170.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     4384.50</td>
    <td align="right">      230.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1170.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">     1141.54</td>
    <td align="right">       64.53</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      280.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">      521.14</td>
    <td align="right">       27.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      139.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">      521.14</td>
    <td align="right">       27.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      139.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      871.96</td>
    <td align="right">       49.29</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      214.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      398.07</td>
    <td align="right">       20.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      106.25</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      398.07</td>
    <td align="right">       20.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      106.25</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">      399.50</td>
    <td align="right">       22.01</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      101.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">      261.35</td>
    <td align="right">       13.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       69.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">      261.35</td>
    <td align="right">       13.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       69.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">      509.49</td>
    <td align="right">       28.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      129.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">      333.31</td>
    <td align="right">       17.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       88.97</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">      333.31</td>
    <td align="right">       17.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       88.97</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">      495.47</td>
    <td align="right">       27.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      125.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">      324.14</td>
    <td align="right">       17.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">      324.14</td>
    <td align="right">       17.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">      426.71</td>
    <td align="right">       23.51</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      108.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">      279.16</td>
    <td align="right">       14.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       74.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">      279.16</td>
    <td align="right">       14.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       74.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">      516.64</td>
    <td align="right">       28.46</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      130.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">      337.99</td>
    <td align="right">       17.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       90.21</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">      337.99</td>
    <td align="right">       17.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       90.21</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">     2878.56</td>
    <td align="right">      158.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      729.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">     1883.17</td>
    <td align="right">       99.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      502.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">     1883.17</td>
    <td align="right">       99.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      502.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">    51588.65</td>
    <td align="right">     2797.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    13307.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">    39887.05</td>
    <td align="right">     2097.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10646.40</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">    39887.05</td>
    <td align="right">     2097.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10646.40</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:112_ARC</td>
    <td align="right">     6831.48</td>
    <td align="right">      385.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1681.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:112_ARC</td>
    <td align="right">     3242.05</td>
    <td align="right">      170.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      865.35</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:112_ARC</td>
    <td align="right">     3242.05</td>
    <td align="right">      170.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      865.35</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">    23589.69</td>
    <td align="right">     1299.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5974.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">    15432.49</td>
    <td align="right">      811.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4119.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">    15432.49</td>
    <td align="right">      811.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4119.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">     1019.03</td>
    <td align="right">       56.14</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      258.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      666.66</td>
    <td align="right">       35.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      177.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      666.66</td>
    <td align="right">       35.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      177.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      929.64</td>
    <td align="right">       51.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      235.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      608.18</td>
    <td align="right">       31.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      162.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      608.18</td>
    <td align="right">       31.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      162.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">    10623.85</td>
    <td align="right">      585.33</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2690.61</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">     6950.18</td>
    <td align="right">      365.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1855.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">     6950.18</td>
    <td align="right">      365.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1855.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:108</td>
    <td align="right">     3933.10</td>
    <td align="right">      216.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      996.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:108</td>
    <td align="right">     2573.06</td>
    <td align="right">      135.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      686.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:108</td>
    <td align="right">     2573.06</td>
    <td align="right">      135.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      686.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">     9747.84</td>
    <td align="right">      537.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2468.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">     6377.09</td>
    <td align="right">      335.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1702.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">     6377.09</td>
    <td align="right">      335.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1702.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">     4187.86</td>
    <td align="right">      230.73</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1060.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">     2739.72</td>
    <td align="right">      144.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      731.27</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">     2739.72</td>
    <td align="right">      144.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      731.27</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:104_STORAGE</td>
    <td align="right">     1815.01</td>
    <td align="right">       98.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      465.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:104_STORAGE</td>
    <td align="right">     1342.08</td>
    <td align="right">       70.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      358.22</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:104_STORAGE</td>
    <td align="right">     1342.08</td>
    <td align="right">       70.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      358.22</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:109</td>
    <td align="right">     2609.82</td>
    <td align="right">      142.17</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      669.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:109</td>
    <td align="right">     1929.79</td>
    <td align="right">      101.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      515.09</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:109</td>
    <td align="right">     1929.79</td>
    <td align="right">      101.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      515.09</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:102_OFFICES</td>
    <td align="right">    13101.31</td>
    <td align="right">      744.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3192.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:102_OFFICES</td>
    <td align="right">     5394.65</td>
    <td align="right">      283.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1439.90</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:102_OFFICES</td>
    <td align="right">     5394.65</td>
    <td align="right">      283.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1439.90</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">     6795.64</td>
    <td align="right">      386.38</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1656.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">     2798.20</td>
    <td align="right">      147.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      746.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">     2798.20</td>
    <td align="right">      147.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      746.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:114_OFFICES</td>
    <td align="right">    13925.02</td>
    <td align="right">      791.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3393.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:114_OFFICES</td>
    <td align="right">     5733.82</td>
    <td align="right">      301.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.44</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:114_OFFICES</td>
    <td align="right">     5733.82</td>
    <td align="right">      301.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1530.44</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    18391.54</td>
    <td align="right">     1045.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4481.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">     7572.97</td>
    <td align="right">      398.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2021.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">     7572.97</td>
    <td align="right">      398.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2021.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">    14450.50</td>
    <td align="right">      821.62</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3521.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">     5950.19</td>
    <td align="right">      312.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1588.19</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">     5950.19</td>
    <td align="right">      312.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1588.19</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOMS</td>
    <td align="right">     4245.81</td>
    <td align="right">      230.32</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1094.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOMS</td>
    <td align="right">     3273.69</td>
    <td align="right">      172.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      873.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOMS</td>
    <td align="right">     3273.69</td>
    <td align="right">      172.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      873.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   400293.66</td>
    <td align="right">    20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">    71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NORTH_HALL</td>
    <td align="right">    12190.97</td>
    <td align="right">      566.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1981.35</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   400293.66</td>
    <td align="right">    20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">    71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">   400293.66</td>
    <td align="right">    20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">    71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:NORTH_HALL</td>
    <td align="right">    12190.97</td>
    <td align="right">      566.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1981.35</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   400293.66</td>
    <td align="right">    20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">    71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">    10336.81</td>
    <td align="right">      480.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1680.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">    10336.81</td>
    <td align="right">      480.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1680.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     4008.33</td>
    <td align="right">      204.32</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      970.54</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     4008.33</td>
    <td align="right">      204.32</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      970.54</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     6667.75</td>
    <td align="right">      339.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     1614.47</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     6667.75</td>
    <td align="right">      339.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     1614.47</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">    38344.47</td>
    <td align="right">     1750.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6128.11</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">    38344.47</td>
    <td align="right">     1750.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6128.11</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    89853.82</td>
    <td align="right">     4102.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14360.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    89853.82</td>
    <td align="right">     4102.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14360.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    88662.87</td>
    <td align="right">     4048.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14169.85</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    88662.87</td>
    <td align="right">     4048.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14169.85</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    24108.22</td>
    <td align="right">     1100.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3852.91</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    24108.22</td>
    <td align="right">     1100.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3852.91</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     7035.99</td>
    <td align="right">      421.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1600.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     7035.99</td>
    <td align="right">      421.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1600.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     2035.22</td>
    <td align="right">      121.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      462.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     2035.22</td>
    <td align="right">      121.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      462.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     4118.27</td>
    <td align="right">      246.48</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      936.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     4118.27</td>
    <td align="right">      246.48</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      936.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">    10441.10</td>
    <td align="right">      624.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2374.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">    10441.10</td>
    <td align="right">      624.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2374.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      956.56</td>
    <td align="right">       57.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      217.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      956.56</td>
    <td align="right">       57.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      217.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     3336.70</td>
    <td align="right">      199.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      758.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     3336.70</td>
    <td align="right">      199.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      758.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     1985.19</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      451.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     1985.19</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      451.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">     2162.29</td>
    <td align="right">      129.42</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      491.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">     2162.29</td>
    <td align="right">      129.42</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      491.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">     5792.50</td>
    <td align="right">      346.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1317.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">     5792.50</td>
    <td align="right">      346.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1317.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     3087.35</td>
    <td align="right">      184.78</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      702.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     3087.35</td>
    <td align="right">      184.78</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      702.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">      159.09</td>
    <td align="right">        9.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       36.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">      159.09</td>
    <td align="right">        9.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       36.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       50.17</td>
    <td align="right">        3.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       50.17</td>
    <td align="right">        3.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">      342.53</td>
    <td align="right">       20.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       77.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">      342.53</td>
    <td align="right">       20.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       77.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      637.63</td>
    <td align="right">       38.16</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      145.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      637.63</td>
    <td align="right">       38.16</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      145.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      544.66</td>
    <td align="right">       32.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      123.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      544.66</td>
    <td align="right">       32.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      123.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     5219.65</td>
    <td align="right">      312.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1187.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     5219.65</td>
    <td align="right">      312.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1187.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">      620.40</td>
    <td align="right">       37.13</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      141.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">      620.40</td>
    <td align="right">       37.13</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      141.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      473.89</td>
    <td align="right">       28.36</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      107.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      473.89</td>
    <td align="right">       28.36</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      107.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">      138.14</td>
    <td align="right">        8.27</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">      138.14</td>
    <td align="right">        8.27</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">      176.18</td>
    <td align="right">       10.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       40.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">      176.18</td>
    <td align="right">       10.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       40.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">      171.33</td>
    <td align="right">       10.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       38.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">      171.33</td>
    <td align="right">       10.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       38.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">      147.55</td>
    <td align="right">        8.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">      147.55</td>
    <td align="right">        8.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">      178.65</td>
    <td align="right">       10.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       40.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">      178.65</td>
    <td align="right">       10.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       40.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      995.39</td>
    <td align="right">       59.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      226.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      995.39</td>
    <td align="right">       59.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      226.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">    11701.60</td>
    <td align="right">      700.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2661.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">    11701.60</td>
    <td align="right">      700.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2661.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:112_ARC</td>
    <td align="right">     3589.43</td>
    <td align="right">      214.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      816.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:112_ARC</td>
    <td align="right">     3589.43</td>
    <td align="right">      214.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      816.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">     8157.20</td>
    <td align="right">      488.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1855.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">     8157.20</td>
    <td align="right">      488.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1855.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      352.38</td>
    <td align="right">       21.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       80.14</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      352.38</td>
    <td align="right">       21.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       80.14</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      321.47</td>
    <td align="right">       19.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       73.11</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      321.47</td>
    <td align="right">       19.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       73.11</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">     3673.68</td>
    <td align="right">      219.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      835.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">     3673.68</td>
    <td align="right">      219.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      835.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:108</td>
    <td align="right">     1360.05</td>
    <td align="right">       81.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      309.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:108</td>
    <td align="right">     1360.05</td>
    <td align="right">       81.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      309.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">     3370.76</td>
    <td align="right">      201.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      766.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">     3370.76</td>
    <td align="right">      201.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      766.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">     1448.14</td>
    <td align="right">       86.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      329.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">     1448.14</td>
    <td align="right">       86.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      329.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:104_STORAGE</td>
    <td align="right">      472.93</td>
    <td align="right">       28.31</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      107.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:104_STORAGE</td>
    <td align="right">      472.93</td>
    <td align="right">       28.31</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      107.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:109</td>
    <td align="right">      680.02</td>
    <td align="right">       40.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      154.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:109</td>
    <td align="right">      680.02</td>
    <td align="right">       40.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      154.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:102_OFFICES</td>
    <td align="right">     7706.66</td>
    <td align="right">      461.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1752.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:102_OFFICES</td>
    <td align="right">     7706.66</td>
    <td align="right">      461.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1752.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">     3997.44</td>
    <td align="right">      239.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      909.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">     3997.44</td>
    <td align="right">      239.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      909.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:114_OFFICES</td>
    <td align="right">     8191.20</td>
    <td align="right">      490.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1862.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:114_OFFICES</td>
    <td align="right">     8191.20</td>
    <td align="right">      490.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1862.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    10818.57</td>
    <td align="right">      647.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2460.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    10818.57</td>
    <td align="right">      647.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2460.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">     8500.30</td>
    <td align="right">      508.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1933.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">     8500.30</td>
    <td align="right">      508.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1933.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOMS</td>
    <td align="right">      972.13</td>
    <td align="right">       58.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      221.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOMS</td>
    <td align="right">      972.13</td>
    <td align="right">       58.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      221.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   977269.63</td>
    <td align="right">    49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">   193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   117440.23</td>
    <td align="right">    11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">   117440.23</td>
    <td align="right">    11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">   117440.23</td>
    <td align="right">    11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    23644.70</td>
    <td align="right">       25.46</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">    21129.75</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    23644.70</td>
    <td align="right">       25.46</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">    21129.75</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    23603.48</td>
    <td align="right">       19.52</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">    21123.81</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        5.94</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     6269.65</td>
    <td align="right">    12003.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162046.64</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     6269.65</td>
    <td align="right">    12003.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162046.64</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     6269.65</td>
    <td align="right">    12003.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162046.64</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    14138.37</td>
    <td align="right">    27068.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   365423.39</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     6186.55</td>
    <td align="right">    11844.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   159898.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     6186.55</td>
    <td align="right">    11844.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   159898.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     6186.55</td>
    <td align="right">    11844.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   159898.84</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     1682.18</td>
    <td align="right">     3220.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43477.91</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     1682.18</td>
    <td align="right">     3220.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43477.91</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     1682.18</td>
    <td align="right">     3220.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43477.91</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">   532368.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      554.09</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">   532368.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      554.09</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">   532368.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      554.09</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">   532368.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      554.09</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">   528938.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      536.40</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">   528938.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      536.40</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">   528938.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      536.40</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    44251.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">        0.16</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right"> 19674454.06</td>
    <td align="right">   371056.08</td>
    <td align="right">27-APR-05:40</td>
    <td align="right">  8402683.67</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">  5066662.97</td>
    <td align="right">   118623.22</td>
    <td align="right">30-SEP-05:50</td>
    <td align="right">  1902988.95</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">   401329.32</td>
    <td align="right">        0.78</td>
    <td align="right">23-FEB-04:10</td>
    <td align="right">   252863.90</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">  1161254.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">  1387084.97</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">    30413.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73712.13</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">  1161254.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">  1387084.97</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">    30413.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73712.13</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">  3905408.34</td>
    <td align="right">    64956.75</td>
    <td align="right">23-DEC-05:10</td>
    <td align="right">  1901986.02</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">   370915.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   252863.90</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">  3905408.34</td>
    <td align="right">    64956.75</td>
    <td align="right">23-DEC-05:10</td>
    <td align="right">  1901986.02</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">   370915.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   252863.90</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">    71524.75</td>
    <td align="right">        0.09</td>
    <td align="right">02-NOV-23:20</td>
    <td align="right">    33060.31</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">    12816.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19954.27</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">    12816.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19954.27</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">    58708.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33060.31</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">    58708.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33060.31</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">    72176.46</td>
    <td align="right">        0.42</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">    51058.29</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">    27385.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    27852.83</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">    27385.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    27852.83</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">    44790.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51058.29</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">    44790.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51058.29</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:108</td>
    <td align="right">   220688.46</td>
    <td align="right">        6.30</td>
    <td align="right">10-NOV-01:40</td>
    <td align="right">   135424.18</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:108</td>
    <td align="right">    80895.50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">    79435.64</td>
    <td align="right">06-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:108</td>
    <td align="right">    80895.50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">    79435.64</td>
    <td align="right">06-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:108</td>
    <td align="right">   139792.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   135424.18</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:108</td>
    <td align="right">   139792.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   135424.18</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:109</td>
    <td align="right">    89757.66</td>
    <td align="right">        0.73</td>
    <td align="right">30-SEP-17:00</td>
    <td align="right">    64856.44</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:109</td>
    <td align="right">    33127.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    34292.97</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:109</td>
    <td align="right">    33127.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    34292.97</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:109</td>
    <td align="right">    56629.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64856.44</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:109</td>
    <td align="right">    56629.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64856.44</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:112_ARC</td>
    <td align="right">   201762.84</td>
    <td align="right">        0.86</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">   128663.38</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">    85684.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">    82400.98</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">    85684.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">    82400.98</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">   116078.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128663.38</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">   116078.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128663.38</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">   178861.09</td>
    <td align="right">        1.50</td>
    <td align="right">08-DEC-10:00</td>
    <td align="right">    98736.59</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">    85143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    70726.28</td>
    <td align="right">03-FEB-01:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">    85143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    70726.28</td>
    <td align="right">03-FEB-01:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">    93717.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    98736.59</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">    93717.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    98736.59</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">    35290.73</td>
    <td align="right">        0.12</td>
    <td align="right">02-DEC-17:40</td>
    <td align="right">    16038.23</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">     1839.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5363.88</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">     1839.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5363.88</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">    33451.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    16038.23</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">    33451.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    16038.23</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">   181945.62</td>
    <td align="right">        0.10</td>
    <td align="right">29-JAN-12:10</td>
    <td align="right">    96825.65</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    12812.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23110.48</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    12812.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23110.48</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">   169132.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    96825.65</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">   169132.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    96825.65</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">    61251.92</td>
    <td align="right">        0.25</td>
    <td align="right">23-JUN-03:30</td>
    <td align="right">    29082.35</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">    17370.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    18259.74</td>
    <td align="right">04-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">    17370.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    18259.74</td>
    <td align="right">04-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">    43881.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    29082.35</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">    43881.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    29082.35</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">   232684.53</td>
    <td align="right">     1661.92</td>
    <td align="right">01-FEB-05:20</td>
    <td align="right">    46382.49</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">      414.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5510.85</td>
    <td align="right">24-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">      414.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5510.85</td>
    <td align="right">24-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">   232269.54</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-05:10</td>
    <td align="right">    46382.49</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">   232269.54</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-05:10</td>
    <td align="right">    46382.49</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">     1462.82</td>
    <td align="right">       58.66</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">      287.26</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">     1182.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      287.26</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">     1182.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      287.26</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">      280.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      238.37</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">      280.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      238.37</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">   126551.65</td>
    <td align="right">     5002.53</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">    48657.46</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4186.89</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4186.89</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">   126505.02</td>
    <td align="right">     5002.53</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">    48657.46</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">   126505.02</td>
    <td align="right">     5002.53</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">    48657.46</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     3509.49</td>
    <td align="right">      142.11</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">      691.94</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     2827.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      691.94</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     2827.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      691.94</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      574.73</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      574.73</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">   200017.03</td>
    <td align="right">     7549.04</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">    80719.88</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">       83.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7476.16</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">       83.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7476.16</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">   199933.48</td>
    <td align="right">     7549.04</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">    80719.88</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">   199933.48</td>
    <td align="right">     7549.04</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">    80719.88</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">    10900.79</td>
    <td align="right">        0.57</td>
    <td align="right">23-AUG-09:40</td>
    <td align="right">     3459.66</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     2552.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1935.40</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     2552.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1935.40</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     8348.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3459.66</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">     8348.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3459.66</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">    21370.05</td>
    <td align="right">        0.05</td>
    <td align="right">12-SEP-19:50</td>
    <td align="right">     6764.71</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     6783.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4363.56</td>
    <td align="right">02-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     6783.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4363.56</td>
    <td align="right">02-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">    14586.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6764.71</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">    14586.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6764.71</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    14259.61</td>
    <td align="right">        0.25</td>
    <td align="right">28-JAN-19:00</td>
    <td align="right">     7141.59</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     1865.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7141.59</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     1865.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7141.59</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    12394.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     3131.78</td>
    <td align="right">02-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    12394.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     3131.78</td>
    <td align="right">02-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    13247.35</td>
    <td align="right">     1138.53</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     4186.32</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    13247.35</td>
    <td align="right">     1138.53</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     4186.32</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    13247.35</td>
    <td align="right">     1138.53</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     4186.32</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     7438.18</td>
    <td align="right">      582.20</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     2233.38</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     7438.18</td>
    <td align="right">      582.20</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     2233.38</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">     7438.18</td>
    <td align="right">      582.20</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     2233.38</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">    12680.24</td>
    <td align="right">     1090.91</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     3576.95</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">    12680.24</td>
    <td align="right">     1090.91</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     3576.95</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">    12680.24</td>
    <td align="right">     1090.91</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     3576.95</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">   719032.17</td>
    <td align="right">        1.92</td>
    <td align="right">06-DEC-13:30</td>
    <td align="right">   513385.28</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">   245737.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   289724.50</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">   245737.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   289724.50</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">   473295.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   513385.28</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">   473295.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   513385.28</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">    18654.07</td>
    <td align="right">        0.13</td>
    <td align="right">31-DEC-01:30</td>
    <td align="right">     9726.91</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">     5466.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">     6517.11</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">     5466.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">     6517.11</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">    13187.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9726.91</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">    13187.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9726.91</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    71275.05</td>
    <td align="right">     3015.53</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    14114.86</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    71275.05</td>
    <td align="right">     3015.53</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    14114.86</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">    71275.05</td>
    <td align="right">     3015.53</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    14114.86</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    77829.78</td>
    <td align="right">     3024.28</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    15576.99</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    77829.78</td>
    <td align="right">     3024.28</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    15576.99</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">    77829.78</td>
    <td align="right">     3024.28</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    15576.99</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    18548.30</td>
    <td align="right">      877.53</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">     3582.65</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    18548.30</td>
    <td align="right">      877.53</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">     3582.65</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">    18548.30</td>
    <td align="right">      877.53</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">     3582.65</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">    18410.36</td>
    <td align="right">     1742.88</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     6120.34</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">    18410.36</td>
    <td align="right">     1742.88</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     6120.34</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">    18410.36</td>
    <td align="right">     1742.88</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     6120.34</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     9387.41</td>
    <td align="right">      878.78</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     3248.43</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     9387.41</td>
    <td align="right">      878.78</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     3248.43</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">     9387.41</td>
    <td align="right">      878.78</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     3248.43</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">      700.26</td>
    <td align="right">       65.93</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      245.35</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">      700.26</td>
    <td align="right">       65.93</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      245.35</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">      700.26</td>
    <td align="right">       65.93</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      245.35</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">      406.38</td>
    <td align="right">       28.43</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      116.11</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">      406.38</td>
    <td align="right">       28.43</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      116.11</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">      406.38</td>
    <td align="right">       28.43</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      116.11</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">   314265.14</td>
    <td align="right">        1.69</td>
    <td align="right">07-OCT-20:40</td>
    <td align="right">   135764.86</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">    53356.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   114422.20</td>
    <td align="right">24-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">    53356.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   114422.20</td>
    <td align="right">24-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">   260908.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   135764.86</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">   260908.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   135764.86</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">      673.52</td>
    <td align="right">        0.09</td>
    <td align="right">03-JUN-08:20</td>
    <td align="right">      208.96</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       82.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      155.01</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       82.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      155.01</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">      591.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      208.96</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">      591.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      208.96</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">     1083.82</td>
    <td align="right">        0.03</td>
    <td align="right">18-MAY-08:00</td>
    <td align="right">      287.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      225.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      287.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      225.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      287.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      858.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      273.71</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">      858.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      273.71</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">     1335.34</td>
    <td align="right">        0.01</td>
    <td align="right">12-JUN-13:30</td>
    <td align="right">      265.67</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">     1066.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      265.67</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">     1066.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      265.67</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      268.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      236.39</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">      268.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      236.39</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">    16295.15</td>
    <td align="right">        0.04</td>
    <td align="right">07-SEP-21:00</td>
    <td align="right">     5488.27</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     6906.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5488.27</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     6906.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5488.27</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     9388.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3796.26</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">     9388.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3796.26</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">     1849.95</td>
    <td align="right">       79.08</td>
    <td align="right">20-APR-17:00</td>
    <td align="right">      342.31</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">     1530.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      342.31</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">     1530.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      342.31</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">      319.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      307.31</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">      319.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      307.31</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      845.03</td>
    <td align="right">        0.29</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">      213.15</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      279.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      213.15</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      279.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      213.15</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      565.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      200.80</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">      565.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      200.80</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">    20757.26</td>
    <td align="right">        0.37</td>
    <td align="right">25-MAR-20:10</td>
    <td align="right">     7666.42</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">     1563.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4570.51</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">     1563.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4570.51</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">    19193.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7666.42</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">    19193.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7666.42</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">     3130.44</td>
    <td align="right">      238.03</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">      857.11</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">     3130.44</td>
    <td align="right">      238.03</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">      857.11</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">     3130.44</td>
    <td align="right">      238.03</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">      857.11</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">     3768.77</td>
    <td align="right">      306.47</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     1055.90</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">     3768.77</td>
    <td align="right">      306.47</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     1055.90</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">     3768.77</td>
    <td align="right">      306.47</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     1055.90</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">     3052.60</td>
    <td align="right">      263.79</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">      991.43</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">     3052.60</td>
    <td align="right">      263.79</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">      991.43</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">     3052.60</td>
    <td align="right">      263.79</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">      991.43</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">     3555.92</td>
    <td align="right">      268.80</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      940.73</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">     3555.92</td>
    <td align="right">      268.80</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      940.73</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">     3555.92</td>
    <td align="right">      268.80</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      940.73</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">     3115.19</td>
    <td align="right">      249.95</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     1011.76</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">     3115.19</td>
    <td align="right">      249.95</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     1011.76</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">     3115.19</td>
    <td align="right">      249.95</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     1011.76</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">    16800.06</td>
    <td align="right">     1388.48</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     5480.57</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">    16800.06</td>
    <td align="right">     1388.48</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     5480.57</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">    16800.06</td>
    <td align="right">     1388.48</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     5480.57</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">    72699.61</td>
    <td align="right">        0.32</td>
    <td align="right">26-MAR-00:50</td>
    <td align="right">    38189.13</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">    24405.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24893.86</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">    24405.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24893.86</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">    48294.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    38189.13</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">    48294.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    38189.13</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">   221518.46</td>
    <td align="right">        6.10</td>
    <td align="right">30-OCT-22:40</td>
    <td align="right">   128498.59</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">    81703.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    77774.03</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">    81703.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    77774.03</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">   139814.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128498.59</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">   139814.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128498.59</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">    17681.95</td>
    <td align="right">        0.00</td>
    <td align="right">31-OCT-03:30</td>
    <td align="right">     9675.07</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">     5096.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">     6216.64</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">     5096.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">     6216.64</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">    12585.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9675.07</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">    12585.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9675.07</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">   483462.05</td>
    <td align="right">        0.77</td>
    <td align="right">26-NOV-17:50</td>
    <td align="right">   277124.19</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">    55827.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">   142040.52</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">    55827.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">   142040.52</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">   427634.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   277124.19</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">   427634.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   277124.19</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">     1636.74</td>
    <td align="right">        0.05</td>
    <td align="right">06-JUN-18:20</td>
    <td align="right">      542.11</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">      719.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      542.11</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">      719.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      542.11</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">      917.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      454.51</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">      917.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      454.51</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1887.09</td>
    <td align="right">        0.04</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">      569.87</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1096.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      569.87</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">     1096.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      569.87</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">      791.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      466.61</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">      791.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      466.61</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">     1048.08</td>
    <td align="right">        0.00</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">      260.59</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">      780.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      260.59</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">      780.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      260.59</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">      267.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      218.65</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">      267.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      218.65</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    62511.87</td>
    <td align="right">        0.98</td>
    <td align="right">29-OCT-05:20</td>
    <td align="right">    29029.25</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">     6565.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17220.86</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">     6565.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17220.86</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    55946.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">    29029.25</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">    55946.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">    29029.25</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">   606315.04</td>
    <td align="right">        5.30</td>
    <td align="right">08-SEP-23:50</td>
    <td align="right">   453329.75</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">   235689.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">   227609.67</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">   235689.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">   227609.67</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">   370625.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   453329.75</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">   370625.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   453329.75</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">   114419.52</td>
    <td align="right">        0.19</td>
    <td align="right">30-MAR-23:00</td>
    <td align="right">    68404.11</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">    29908.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    41310.50</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">    29908.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    41310.50</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">    84510.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68404.11</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">    84510.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68404.11</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">  8206289.31</td>
    <td align="right">     1458.26</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">  4583557.88</td>
    <td align="right">03-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">  8206289.31</td>
    <td align="right">     1458.26</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">  4583557.88</td>
    <td align="right">03-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">  7981132.38</td>
    <td align="right">        0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right">  4528025.33</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">  7981132.38</td>
    <td align="right">        0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right">  4528025.33</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">  8256291.44</td>
    <td align="right">     2176.34</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">  4634715.57</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right"> 14382901.30</td>
    <td align="right">    42885.47</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">  6471262.51</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">  8031401.64</td>
    <td align="right">        0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right">  4617999.79</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">  8031401.64</td>
    <td align="right">        0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right">  4617999.79</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">  8031401.64</td>
    <td align="right">        0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right">  4617999.79</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">  6351499.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  6436859.56</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   224889.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    55549.82</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeating</td>
    <td align="right">   225156.92</td>
    <td align="right">       68.24</td>
    <td align="right">01-JAN-05:10</td>
    <td align="right">    55598.00</td>
    <td align="right">10-FEB-19:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:DistrictHeating</td>
    <td align="right">   225156.92</td>
    <td align="right">       68.24</td>
    <td align="right">01-JAN-05:10</td>
    <td align="right">    55598.00</td>
    <td align="right">10-FEB-19:50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-29
    20:03:07</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30413.297</td>
    <td align="right">   -30889.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  221996.456</td>
    <td align="right">  136191.038</td>
    <td align="right">   39954.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -57630.24</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12816.137</td>
    <td align="right">    -4889.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7785.712</td>
    <td align="right">   18419.574</td>
    <td align="right">   26313.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6626.55</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27385.544</td>
    <td align="right">    -3730.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     196.357</td>
    <td align="right">    4582.431</td>
    <td align="right">    1614.767</td>
    <td align="right">   44430.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">   -27861.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5557.84</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33127.847</td>
    <td align="right">    -4715.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     282.938</td>
    <td align="right">    6589.116</td>
    <td align="right">    2321.887</td>
    <td align="right">   54191.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -31638.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8244.96</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   85684.078</td>
    <td align="right">    -9666.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14792.109</td>
    <td align="right">   11069.715</td>
    <td align="right">   12255.796</td>
    <td align="right">  125511.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
    <td align="right">       0.000</td>
    <td align="right">   -91953.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -41282.06</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   85143.804</td>
    <td align="right">    -7804.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4320.942</td>
    <td align="right">    9554.218</td>
    <td align="right">   13648.928</td>
    <td align="right">  104731.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">   -86720.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -36961.61</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1839.537</td>
    <td align="right">    -2785.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8150.689</td>
    <td align="right">   19577.661</td>
    <td align="right">   27968.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -24084.99</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12812.810</td>
    <td align="right">   -14085.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  139915.562</td>
    <td align="right">   81889.617</td>
    <td align="right">   24023.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -89502.22</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     414.994</td>
    <td align="right">   -19342.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  107618.011</td>
    <td align="right">  206531.733</td>
    <td align="right">   98193.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -180487.42</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.636</td>
    <td align="right">   -10535.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  144804.966</td>
    <td align="right">   94796.898</td>
    <td align="right">   13686.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -126828.88</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      83.557</td>
    <td align="right">   -16650.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242163.171</td>
    <td align="right">  157691.900</td>
    <td align="right">   22766.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -222770.11</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2552.713</td>
    <td align="right">     -695.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7989.765</td>
    <td align="right">    6276.572</td>
    <td align="right">    6949.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -15419.96</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6783.303</td>
    <td align="right">    -1214.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16662.439</td>
    <td align="right">   12700.674</td>
    <td align="right">   14061.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -35620.87</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1865.213</td>
    <td align="right">    -1032.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4349.577</td>
    <td align="right">    6179.097</td>
    <td align="right">    3266.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1205.712</td>
    <td align="right">    3132.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7603.78</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1103.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14249.515</td>
    <td align="right">   21554.082</td>
    <td align="right">   11392.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -33949.09</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -619.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8233.911</td>
    <td align="right">   12823.744</td>
    <td align="right">    6778.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -20397.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1055.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8821.542</td>
    <td align="right">   13967.755</td>
    <td align="right">    7382.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -17492.01</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  245736.611</td>
    <td align="right">   -39414.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33786.998</td>
    <td align="right">   52692.961</td>
    <td align="right">   27852.086</td>
    <td align="right">  485616.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.354</td>
    <td align="right">       0.000</td>
    <td align="right">  -276908.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -95482.11</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5466.102</td>
    <td align="right">    -1098.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1409.540</td>
    <td align="right">    2276.240</td>
    <td align="right">    1203.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2832.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.08</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5935.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6697.749</td>
    <td align="right">  125571.204</td>
    <td align="right">  263452.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -324451.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6480.95</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6609.619</td>
    <td align="right">  123906.856</td>
    <td align="right">  259960.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -312653.45</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1544.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1821.558</td>
    <td align="right">   33691.372</td>
    <td align="right">   70685.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -87651.68</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1533.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2573.620</td>
    <td align="right">   37417.772</td>
    <td align="right">   19778.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -41359.04</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -781.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1389.243</td>
    <td align="right">   19943.363</td>
    <td align="right">   10541.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -22486.71</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -58.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      72.350</td>
    <td align="right">    1027.692</td>
    <td align="right">     543.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -942.99</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -33.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.380</td>
    <td align="right">     324.085</td>
    <td align="right">     171.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -110.39</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   53356.109</td>
    <td align="right">   -21727.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  266222.990</td>
    <td align="right">   34198.429</td>
    <td align="right">   41625.070</td>
    <td align="right">   71500.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -130173.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -75822.79</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      82.393</td>
    <td align="right">      -49.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     339.552</td>
    <td align="right">     982.404</td>
    <td align="right">    1169.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1982.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     225.688</td>
    <td align="right">      -71.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     648.566</td>
    <td align="right">    1828.783</td>
    <td align="right">    2177.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4022.03</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1066.911</td>
    <td align="right">      -22.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     617.164</td>
    <td align="right">    1562.152</td>
    <td align="right">    1859.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4837.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6906.182</td>
    <td align="right">     -781.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5687.226</td>
    <td align="right">   14970.507</td>
    <td align="right">   17822.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     878.384</td>
    <td align="right">       0.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8877.16</td>
    <td align="right">   -27998.21</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1530.928</td>
    <td align="right">      -26.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     703.401</td>
    <td align="right">    1779.384</td>
    <td align="right">    2118.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5813.01</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     279.688</td>
    <td align="right">      -47.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     499.420</td>
    <td align="right">    1359.166</td>
    <td align="right">    1618.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3190.99</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1563.670</td>
    <td align="right">    -1598.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3867.915</td>
    <td align="right">   11177.736</td>
    <td align="right">    3319.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -734.99</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -260.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     574.239</td>
    <td align="right">     892.364</td>
    <td align="right">     471.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1192.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -313.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     748.716</td>
    <td align="right">    1138.065</td>
    <td align="right">     601.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1280.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -254.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     769.393</td>
    <td align="right">    1106.745</td>
    <td align="right">     584.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     591.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -296.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     596.237</td>
    <td align="right">     953.154</td>
    <td align="right">     503.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1502.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -259.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     799.890</td>
    <td align="right">    1154.043</td>
    <td align="right">     609.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     551.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.04</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1399.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4452.585</td>
    <td align="right">    6429.915</td>
    <td align="right">    3398.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2518.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.07</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24404.958</td>
    <td align="right">    -4021.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   40257.132</td>
    <td align="right">   32200.166</td>
    <td align="right">   35650.267</td>
    <td align="right">  156474.377</td>
    <td align="right">       0.000</td>
    <td align="right">    1423.028</td>
    <td align="right">       0.265</td>
    <td align="right">       0.000</td>
    <td align="right">   -52816.13</td>
    <td align="right">       0.000</td>
    <td align="right">   -12890.77</td>
    <td align="right">  -176408.24</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5096.447</td>
    <td align="right">    -1048.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1292.515</td>
    <td align="right">    2076.570</td>
    <td align="right">    1097.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3022.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.75</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55827.504</td>
    <td align="right">   -35612.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  227504.254</td>
    <td align="right">   28997.078</td>
    <td align="right">   35294.177</td>
    <td align="right">  303918.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -116165.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -107746.66</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6565.363</td>
    <td align="right">    -4659.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10748.692</td>
    <td align="right">   25857.289</td>
    <td align="right">   36939.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -24163.89</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  235689.759</td>
    <td align="right">   -30864.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15337.540</td>
    <td align="right">   23730.801</td>
    <td align="right">   12543.465</td>
    <td align="right">  430633.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.273</td>
    <td align="right">       0.000</td>
    <td align="right">  -269824.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -77485.64</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   29908.560</td>
    <td align="right">    -7037.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9033.723</td>
    <td align="right">   20316.441</td>
    <td align="right">   29023.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3771.60</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   80895.366</td>
    <td align="right">   -11641.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8785.488</td>
    <td align="right">    4643.773</td>
    <td align="right">  170233.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">   -81522.67</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -43242.85</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17370.546</td>
    <td align="right">    -3654.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21774.033</td>
    <td align="right">   11509.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6772.44</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1182.710</td>
    <td align="right">      -23.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1288.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2190.90</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2827.959</td>
    <td align="right">      -56.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3104.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5250.76</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   81703.558</td>
    <td align="right">   -11643.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9354.548</td>
    <td align="right">    4944.563</td>
    <td align="right">  172024.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">       0.000</td>
    <td align="right">   -82822.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -45389.85</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     719.532</td>
    <td align="right">      -76.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5576.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5378.50</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1096.005</td>
    <td align="right">      -65.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5793.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6098.33</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     780.102</td>
    <td align="right">      -22.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2679.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3191.17</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1161252.122</td>
    <td align="right">  -325233.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1597416.868</td>
    <td align="right"> 1488313.906</td>
    <td align="right"> 1236290.709</td>
    <td align="right"> 2119267.096</td>
    <td align="right">       0.000</td>
    <td align="right">    3507.123</td>
    <td align="right">   16629.381</td>
    <td align="right">       0.000</td>
    <td align="right"> -1248406.96</td>
    <td align="right">       0.000</td>
    <td align="right">   -29371.71</td>
    <td align="right"> -2439488.63</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">15-MAY-15:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -24.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   223549.43</td>
    <td align="right">    36325.52</td>
    <td align="right">     9080.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29761.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">06-SEP-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3129.18</td>
    <td align="right">     2729.42</td>
    <td align="right">     5980.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21221.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.78</td>
    <td align="right">       96.58</td>
    <td align="right">    53083.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13585.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">24-JUL-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
    <td align="right">      976.38</td>
    <td align="right">      277.74</td>
    <td align="right">    68508.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4930.4</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1261.95</td>
    <td align="right">     1640.31</td>
    <td align="right">     1466.00</td>
    <td align="right">   145779.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -21484.7</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.02</td>
    <td align="right">      816.32</td>
    <td align="right">   102873.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25827.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">14-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3262.06</td>
    <td align="right">     5221.85</td>
    <td align="right">     6356.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1198.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">28-FEB-15:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   150500.15</td>
    <td align="right">    21841.98</td>
    <td align="right">     5459.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -26041.8</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">14-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32056.55</td>
    <td align="right">    28751.15</td>
    <td align="right">    15681.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -30108.3</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">02-FEB-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51302.69</td>
    <td align="right">    15476.18</td>
    <td align="right">     2091.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -19809.3</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">02-FEB-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85535.15</td>
    <td align="right">    25744.18</td>
    <td align="right">     3479.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -29934.1</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">02-FEB-21:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      850.57</td>
    <td align="right">      329.80</td>
    <td align="right">      581.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1949.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">02-FEB-08:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8649.72</td>
    <td align="right">     3387.58</td>
    <td align="right">     3195.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7374.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2198.38</td>
    <td align="right">     1648.12</td>
    <td align="right">      742.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1438.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2895.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">03-FEB-07:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5749.01</td>
    <td align="right">      953.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2502.4</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3420.41</td>
    <td align="right">      567.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1746.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">03-FEB-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3725.55</td>
    <td align="right">      618.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -754.1</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2768.74</td>
    <td align="right">     1665.79</td>
    <td align="right">   565594.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   120735.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">01-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.60</td>
    <td align="right">       71.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11116.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">10-APR-12:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1976.91</td>
    <td align="right">    17480.69</td>
    <td align="right">    50856.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -56101.7</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">10-APR-12:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1950.69</td>
    <td align="right">    17249.00</td>
    <td align="right">    50182.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -53725.5</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">03-FEB-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.37</td>
    <td align="right">     4690.15</td>
    <td align="right">    10424.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -11863.7</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9980.24</td>
    <td align="right">     1656.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5492.4</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5319.39</td>
    <td align="right">      882.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2940.7</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">03-FEB-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.11</td>
    <td align="right">       45.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">03-FEB-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.44</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">24-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -17.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60028.62</td>
    <td align="right">     5583.11</td>
    <td align="right">     6760.37</td>
    <td align="right">    34780.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104072.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">14-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.05</td>
    <td align="right">      262.03</td>
    <td align="right">      265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -460.9</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">03-FEB-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.30</td>
    <td align="right">      487.78</td>
    <td align="right">      494.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1016.8</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.08</td>
    <td align="right">      155.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">02-FEB-21:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      786.62</td>
    <td align="right">     1492.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9260.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7199.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.50</td>
    <td align="right">      177.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.42</td>
    <td align="right">      135.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">14-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1603.96</td>
    <td align="right">     2981.38</td>
    <td align="right">      754.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2326.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">03-FEB-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.02</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      593.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">03-FEB-02:70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.80</td>
    <td align="right">       50.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      945.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">03-FEB-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.50</td>
    <td align="right">      295.20</td>
    <td align="right">      132.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">02-FEB-20:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.28</td>
    <td align="right">      254.23</td>
    <td align="right">       42.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">03-FEB-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      424.92</td>
    <td align="right">      307.81</td>
    <td align="right">      138.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">03-FEB-08:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2367.50</td>
    <td align="right">     1715.02</td>
    <td align="right">      772.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      692.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">03-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17130.89</td>
    <td align="right">     4771.43</td>
    <td align="right">     8102.31</td>
    <td align="right">   140437.90</td>
    <td align="right">        0.00</td>
    <td align="right">      493.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -132716.0</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">06-SEP-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      531.54</td>
    <td align="right">      307.71</td>
    <td align="right">      249.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8586.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">01-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -23.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16491.98</td>
    <td align="right">     2840.37</td>
    <td align="right">     5732.16</td>
    <td align="right">   287995.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -35789.0</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">28-JUN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4378.36</td>
    <td align="right">     6896.78</td>
    <td align="right">     8395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9358.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">24-JUL-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1301.61</td>
    <td align="right">     3516.44</td>
    <td align="right">     1500.41</td>
    <td align="right">   549553.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -102546.6</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3525.03</td>
    <td align="right">     5418.90</td>
    <td align="right">     6596.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52863.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">06-SEP-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1301.84</td>
    <td align="right">     1055.40</td>
    <td align="right">   156108.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -23043.1</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">14-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5807.67</td>
    <td align="right">     2615.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20658.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      521.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.53</td>
    <td align="right">      295.73</td>
    <td align="right">   122310.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26867.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-SEP-15:06</td>
    <td align="right">     -1003.6</td>
    <td align="right">        0.08</td>
    <td align="right">     1003.58</td>
    <td align="right">      -162.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   539885.52</td>
    <td align="right">   198046.49</td>
    <td align="right">   191947.43</td>
    <td align="right">  1297603.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2337.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -282936.4</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80007.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7156.13</td>
    <td align="right">     3345.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -90508.7</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">02-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20565.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      967.85</td>
    <td align="right">     2203.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -23736.8</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32700.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.78</td>
    <td align="right">      135.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -11966.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -21110.3</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39547.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.22</td>
    <td align="right">      194.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -13364.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -26723.9</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">04-FEB-21:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92671.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      581.66</td>
    <td align="right">     1026.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -59252.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -35027.2</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">02-FEB-21:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72080.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.02</td>
    <td align="right">     1142.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -64589.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9136.3</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">25-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.70</td>
    <td align="right">     2341.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8968.6</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">16-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30482.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4302.87</td>
    <td align="right">     2011.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -36797.1</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11426.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2765.81</td>
    <td align="right">    14375.58</td>
    <td align="right">     4480.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -33048.6</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16576.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48690.28</td>
    <td align="right">     9285.71</td>
    <td align="right">     1394.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -75946.9</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29684.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81237.31</td>
    <td align="right">    15446.51</td>
    <td align="right">     2319.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -128687.9</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">25-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2102.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.80</td>
    <td align="right">      581.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3014.0</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">02-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4731.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      667.35</td>
    <td align="right">      841.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6239.8</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">03-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7146.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.68</td>
    <td align="right">      273.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6889.1</td>
    <td align="right">      -855.3</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   326182.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2768.74</td>
    <td align="right">     2332.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -119582.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -211700.7</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6783.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.60</td>
    <td align="right">      100.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7004.1</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">02-FEB-21:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122736.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28586.05</td>
    <td align="right">     8932.97</td>
    <td align="right">     4828.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -85468.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -79616.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.62</td>
    <td align="right">       97.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -307.7</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">04-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.09</td>
    <td align="right">      182.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -571.1</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.08</td>
    <td align="right">      155.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -509.2</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">31-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5503.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      786.62</td>
    <td align="right">     1492.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5700.7</td>
    <td align="right">     -2082.1</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.50</td>
    <td align="right">      177.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -621.6</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.42</td>
    <td align="right">      135.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -424.8</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4969.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      587.33</td>
    <td align="right">      277.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5834.7</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">03-FEB-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24895.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1691.95</td>
    <td align="right">     2985.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21544.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -40785.3</td>
    <td align="right">        0.00</td>
    <td align="right">    -10331.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">30-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6508.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.11</td>
    <td align="right">       91.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6709.4</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">15-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161977.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36360.51</td>
    <td align="right">     2840.37</td>
    <td align="right">     4094.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -49917.7</td>
    <td align="right">        0.00</td>
