!- Windows Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Chicago Midway Intl AP,    !- Name
    41.783,                   !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    186;                      !- Elevation

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.2,                     !- Maximum DryBulb Temperature
    8.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.5,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.452,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.212,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.9,                     !- Maximum DryBulb Temperature
    8.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.5,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.452,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.212,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    8.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    79000,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.5,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.452,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.212,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.1,                     !- Maximum DryBulb Temperature
    8.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.5,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.452,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.212,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.8,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5,                        !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -1.1,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -1.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    11.6,                     !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Chicago Midway Intl AP Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -16.5,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -23.4,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5,                        !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;    !- Calculation Method

ScheduleTypeLimits,
    100_Auditorium Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    102_Offices Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    104_Storage Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    108 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    109 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    112_Arc Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    113_Career_Services Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    114_offices Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    AuditoriumLower_0b49d193 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Auditorium_Lobby Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    BogDining_e25f401a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    BogPlay_1_b863644b Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    BogPlay_1_d1f076f9 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    BogPlay_2_4b3ae9fe Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    BogPlay_2_d145e14c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Classroom_1_90b605a9 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Classroom_2_ecccf8b8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Corridor_1_fa1fe4c1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Corridor_2_cfbec8aa Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Corridor_3_7621fa0c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Corridor_4_9b747ddd Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    East_Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    East_Small_Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Kitchen_1_55b9a759 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Kitchen_2_b940211d Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Kitchen_3_3e9a0fb8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Mech_1_40a96879 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Mech_2_c6abcc9a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Mech_3_6e799e0f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Mech_4_99985f88 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    North_Hall Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_1_b1424685 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_2_37cc8413 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_3_93b2c9ff Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_4_3dd7ebab Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_5_682148b2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office_6_61dd9104 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restrooms Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_1_404313b9 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_2_a377b4b3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_3_c201e5f7 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_4_33babda2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_5_911a78e2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Restroom_6_a019d741 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Room_13_b04291d5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    SE_Hall_Piano Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Small_West_Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    South_Hall Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Stair_1_1681051f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Stair_2_976e6fd5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Stair_3_8f089848 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Upstairs_Offices Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    West_Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    West_Office_Block Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    SecondarySchool HtgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    27,                       !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Summer Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Winter Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    21,                       !- Value Until Time 1
    05:00,                    !- Time 2
    15.6,                     !- Value Until Time 2
    24:00,                    !- Time 3
    21;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    24;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    24;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    30;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 68,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel HtgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    24:00,                    !- Time 2
    21;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel HtgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    24:00,                    !- Time 2
    21;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel HtgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    24:00,                    !- Time 2
    21;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel ClgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    30,                       !- Value Until Time 1
    24:00,                    !- Time 2
    24;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel ClgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    30,                       !- Value Until Time 1
    24:00,                    !- Time 2
    24;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel ClgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    30,                       !- Value Until Time 1
    24:00,                    !- Time 2
    24;                       !- Value Until Time 2

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    19,                       !- Value Until Time 1
    05:00,                    !- Time 2
    15.6,                     !- Value Until Time 2
    24:00,                    !- Time 3
    19;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp Kitchen_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp Kitchen_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    19;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    26,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp Kitchen_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    26,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp Kitchen_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    30;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.66666666666669;         !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    82.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Default 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Summer Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity Winter Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Activity_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Equip_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    07:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    10:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.35,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    22:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.4;                      !- Value Until Time 14

Schedule:Day:Interval,
    LargeHotel Bldg Equip_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.4;                      !- Value Until Time 10

Schedule:Day:Interval,
    LargeHotel Bldg Equip_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Equip_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Equip_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.6,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.4;                      !- Value Until Time 12

Schedule:Day:Interval,
    LargeHotel Bldg Equip_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Equip_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    07:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    10:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.6,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.3;                      !- Value Until Time 14

Schedule:Day:Interval,
    LargeHotel Bldg Light Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    07:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    10:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.6,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.3;                      !- Value Until Time 14

Schedule:Day:Interval,
    LargeHotel Bldg Light Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.3;                      !- Value Until Time 10

Schedule:Day:Interval,
    LargeHotel Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light Sun Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.3;                      !- Value Until Time 12

Schedule:Day:Interval,
    LargeHotel Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    07:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    10:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.6,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.3;                      !- Value Until Time 14

Schedule:Day:Interval,
    LargeHotel Bldg Light_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.3;                      !- Value Until Time 10

Schedule:Day:Interval,
    LargeHotel Bldg Light_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.3;                      !- Value Until Time 12

Schedule:Day:Interval,
    LargeHotel Bldg Light_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Bldg Light_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel ClgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    30,                       !- Value Until Time 1
    24:00,                    !- Time 2
    24;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel ClgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    30,                       !- Value Until Time 1
    24:00,                    !- Time 2
    24;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel Common Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    LargeHotel Common Occ Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    LargeHotel Common Occ_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    LargeHotel Common Occ_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    LargeHotel Common Occ_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    LargeHotel Common Occ_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Common Occ_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel HtgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    24:00,                    !- Time 2
    21;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel HtgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    24:00,                    !- Time 2
    21;                       !- Value Until Time 2

Schedule:Day:Interval,
    LargeHotel Infil Quarter On_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Infil Quarter On_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Infil Quarter On_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Infil Quarter On_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Infil Quarter On_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.35,                     !- Value Until Time 5
    16:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.35,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.25;                     !- Value Until Time 8

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.35,                     !- Value Until Time 5
    16:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.35,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.25;                     !- Value Until Time 8

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.35,                     !- Value Until Time 5
    16:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.35,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.25;                     !- Value Until Time 8

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_Sun,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Sun,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Equip_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Activity_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Activity_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Activity_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Activity_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Activity_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.35,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.25,                     !- Value Until Time 5
    20:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.25;                     !- Value Until Time 7

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_Sun|Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.35,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.25,                     !- Value Until Time 5
    20:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.25;                     !- Value Until Time 7

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Equip_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Light_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    05:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    06:00,                    !- Time 3
    0.45,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0.9;                      !- Value Until Time 4

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Light_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Light_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Light_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Light_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    05:00,                    !- Time 2
    0,                        !- Value Until Time 2
    06:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    07:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    09:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    10:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    11:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    13:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    14:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    15:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    16:00,                    !- Time 12
    0.2,                      !- Value Until Time 12
    17:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    18:00,                    !- Time 14
    0.5,                      !- Value Until Time 14
    21:00,                    !- Time 15
    0.55,                     !- Value Until Time 15
    22:00,                    !- Time 16
    0.5,                      !- Value Until Time 16
    23:00,                    !- Time 17
    0.35,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.2;                      !- Value Until Time 18

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    05:00,                    !- Time 2
    0,                        !- Value Until Time 2
    07:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.45,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    22:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.35,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0.2;                      !- Value Until Time 14

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Occ_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    07:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    08:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    09:00,                    !- Time 5
    0.55,                     !- Value Until Time 5
    10:00,                    !- Time 6
    0.45,                     !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.45,                     !- Value Until Time 8
    13:00,                    !- Time 9
    0.4,                      !- Value Until Time 9
    14:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    18:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    19:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    20:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    21:00,                    !- Time 15
    0.5,                      !- Value Until Time 15
    22:00,                    !- Time 16
    0.55,                     !- Value Until Time 16
    23:00,                    !- Time 17
    0.45,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.25;                     !- Value Until Time 18

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_Sat,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    09:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.45,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.45,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    23:00,                    !- Time 14
    0.4,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.3;                      !- Value Until Time 15

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_SmrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    07:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    08:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    09:00,                    !- Time 5
    0.55,                     !- Value Until Time 5
    10:00,                    !- Time 6
    0.45,                     !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.45,                     !- Value Until Time 8
    13:00,                    !- Time 9
    0.4,                      !- Value Until Time 9
    14:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    18:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    19:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    20:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    21:00,                    !- Time 15
    0.5,                      !- Value Until Time 15
    22:00,                    !- Time 16
    0.55,                     !- Value Until Time 16
    23:00,                    !- Time 17
    0.45,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.25;                     !- Value Until Time 18

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    07:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    08:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    09:00,                    !- Time 5
    0.55,                     !- Value Until Time 5
    10:00,                    !- Time 6
    0.45,                     !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.45,                     !- Value Until Time 8
    13:00,                    !- Time 9
    0.4,                      !- Value Until Time 9
    14:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    18:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    19:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    20:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    21:00,                    !- Time 15
    0.5,                      !- Value Until Time 15
    22:00,                    !- Time 16
    0.55,                     !- Value Until Time 16
    23:00,                    !- Time 17
    0.45,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.25;                     !- Value Until Time 18

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_Sun,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    10:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.4,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.2;                      !- Value Until Time 12

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_WntrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    09:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.45,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.45,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    23:00,                    !- Time 14
    0.4,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.3;                      !- Value Until Time 15

Schedule:Day:Interval,
    QuickServiceRestaurant Bldg Swh_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    09:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.45,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.45,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    23:00,                    !- Time 14
    0.4,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.3;                      !- Value Until Time 15

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp Kitchen_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    26,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp Kitchen_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    30;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24,                       !- Value Until Time 1
    05:00,                    !- Time 2
    30,                       !- Value Until Time 2
    24:00,                    !- Time 3
    24;                       !- Value Until Time 3

Schedule:Day:Interval,
    QuickServiceRestaurant ClgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    30;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Gas Equip_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.02,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.03,                     !- Value Until Time 2
    07:00,                    !- Time 3
    0.09,                     !- Value Until Time 3
    08:00,                    !- Time 4
    0.14,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    11:00,                    !- Time 6
    0.22,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.27,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.24,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.21,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.14,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.15,                     !- Value Until Time 12
    20:00,                    !- Time 13
    0.17,                     !- Value Until Time 13
    21:00,                    !- Time 14
    0.15,                     !- Value Until Time 14
    22:00,                    !- Time 15
    0.14,                     !- Value Until Time 15
    23:00,                    !- Time 16
    0.12,                     !- Value Until Time 16
    24:00,                    !- Time 17
    0.02;                     !- Value Until Time 17

Schedule:Day:Interval,
    QuickServiceRestaurant Gas Equip_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Gas Equip_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Gas Equip_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Gas Equip_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp Kitchen_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp Kitchen_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    19;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant HtgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_Sun|Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    QuickServiceRestaurant Infil Half On_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.4;                      !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    09:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.45,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.45,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.55,                     !- Value Until Time 13
    23:00,                    !- Time 14
    0.4,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.3;                      !- Value Until Time 15

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.35,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.25,                     !- Value Until Time 5
    20:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.25;                     !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.6,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.4;                      !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.95,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0.5;                      !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.35,                     !- Value Until Time 5
    16:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.35,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.25;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.3;                      !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.3;                      !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 60,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 64,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 65,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 66,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 67,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    05:00,                    !- Time 2
    0,                        !- Value Until Time 2
    07:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.45,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.55,                     !- Value Until Time 11
    22:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.35,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0.2;                      !- Value Until Time 14

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 70,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 72,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.3;                      !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 73,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.3;                      !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 74,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 75,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 77,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 78,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 80,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 82,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 83,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 87,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 88,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0,                        !- Value Until Time 2
    10:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.4,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.2;                      !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 90,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_Sat,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_SmrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.63,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.72,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.79,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.83,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.61,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.1,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.19,                     !- Value Until Time 12
    20:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.22,                     !- Value Until Time 14
    23:00,                    !- Time 15
    0.12,                     !- Value Until Time 15
    24:00,                    !- Time 16
    0.09;                     !- Value Until Time 16

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.63,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.72,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.79,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.83,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.61,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.1,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.19,                     !- Value Until Time 12
    20:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.22,                     !- Value Until Time 14
    23:00,                    !- Time 15
    0.12,                     !- Value Until Time 15
    24:00,                    !- Time 16
    0.09;                     !- Value Until Time 16

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_Sun|Sat,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_Wkdy,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_WntrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.03,                     !- Value Until Time 1
    13:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.03;                     !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.03,                     !- Value Until Time 1
    13:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.03;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Default 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Summer Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Winter Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.95,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.95,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.95,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Wkdy|SmrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Wknd Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Wknd Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.95,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    19:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Wkdy|SmrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Wknd Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Wknd Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.25,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.25;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Wkdy|SmrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Wknd Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Wknd Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0.15;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    21:00,                    !- Time 3
    1,                        !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Wkdy|SmrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Wknd Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Wknd Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Wknd|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    27,                       !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Wknd|Wkdy Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp_Wknd|Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    21:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    27;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Summer Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Winter Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Wknd|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    16,                       !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Wknd|Wkdy Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp_Wknd|Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    16,                       !- Value Until Time 1
    21:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    16;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Infil_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Wkdy|SmrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Wknd Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Wknd Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.7777777777778;         !- Value Until Time 1

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jan1-Jun24,    !- Name
    SecondarySchool HtgSetp_Default,    !- Sunday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Monday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Thursday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Friday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jun25-Jul1,    !- Name
    SecondarySchool HtgSetp_Default,    !- Sunday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Monday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Thursday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jan1-Jun24,    !- Name
    SecondarySchool ClgSetp Default,    !- Sunday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Monday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Tuesday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Wednesday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Thursday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Friday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jun25-Jul1,    !- Name
    SecondarySchool ClgSetp Default,    !- Sunday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Monday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Tuesday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Wednesday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Thursday ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant HtgSetp Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant HtgSetp_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant ClgSetp Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant ClgSetp_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 69,          !- Sunday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Monday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Friday ScheduleDay Name
    Schedule Day 68,          !- Saturday ScheduleDay Name
    Medium Office HtgSetp_Default,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Monday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Medium Office ClgSetp_Default,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel HtgSetp Week Rule - Jan1-Dec31,    !- Name
    LargeHotel HtgSetp_Default,    !- Sunday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Monday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Tuesday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Wednesday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Thursday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Friday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Saturday ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- Holiday ScheduleDay Name
    LargeHotel HtgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel HtgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel HtgSetp_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel HtgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel ClgSetp Week Rule - Jan1-Dec31,    !- Name
    LargeHotel ClgSetp_Default,    !- Sunday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Monday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Tuesday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Wednesday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Thursday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Friday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Saturday ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- Holiday ScheduleDay Name
    LargeHotel ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,    !- Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Sunday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Monday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Thursday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Friday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp BathCorrMechKitchen_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,    !- Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Sunday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Monday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Thursday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Friday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp BathCorrMechKitchen_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant HtgSetp Kitchen Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant HtgSetp Kitchen_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant ClgSetp Kitchen Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant ClgSetp Kitchen_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 93,          !- Monday ScheduleDay Name
    Schedule Day 93,          !- Tuesday ScheduleDay Name
    Schedule Day 93,          !- Wednesday ScheduleDay Name
    Schedule Day 93,          !- Thursday ScheduleDay Name
    Schedule Day 93,          !- Friday ScheduleDay Name
    Schedule Day 93,          !- Saturday ScheduleDay Name
    Schedule Day 93,          !- Holiday ScheduleDay Name
    Schedule Day 93,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 93,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 93,          !- CustomDay1 ScheduleDay Name
    Schedule Day 93;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 92,          !- Sunday ScheduleDay Name
    Schedule Day 92,          !- Monday ScheduleDay Name
    Schedule Day 92,          !- Tuesday ScheduleDay Name
    Schedule Day 92,          !- Wednesday ScheduleDay Name
    Schedule Day 92,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 92,          !- Saturday ScheduleDay Name
    Schedule Day 92,          !- Holiday ScheduleDay Name
    Schedule Day 92,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 92,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 92,          !- CustomDay1 ScheduleDay Name
    Schedule Day 92;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    22C Ambient Condition Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 97,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 97,          !- Saturday ScheduleDay Name
    Schedule Day 97,          !- Holiday ScheduleDay Name
    Schedule Day 97,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 97,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 97,          !- CustomDay1 ScheduleDay Name
    Schedule Day 97;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 91,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 91,          !- Saturday ScheduleDay Name
    Schedule Day 91,          !- Holiday ScheduleDay Name
    Schedule Day 91,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 91,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 91,          !- CustomDay1 ScheduleDay Name
    Schedule Day 91;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 94,          !- Monday ScheduleDay Name
    Schedule Day 94,          !- Tuesday ScheduleDay Name
    Schedule Day 94,          !- Wednesday ScheduleDay Name
    Schedule Day 94,          !- Thursday ScheduleDay Name
    Schedule Day 94,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    Schedule Day 94,          !- Holiday ScheduleDay Name
    Schedule Day 94,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 94,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 94,          !- CustomDay1 ScheduleDay Name
    Schedule Day 94;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,    !- Name
    Chilled Water Loop Temp - 44F Default,    !- Sunday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Monday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Tuesday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Wednesday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Thursday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Friday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Saturday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- Holiday ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- SummerDesignDay ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- WinterDesignDay ScheduleDay Name
    Chilled Water Loop Temp - 44F Default,    !- CustomDay1 ScheduleDay Name
    Chilled Water Loop Temp - 44F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,    !- Name
    Hot Water Loop Temp - 180F Default,    !- Sunday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Monday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Tuesday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Wednesday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Thursday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Friday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Saturday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Holiday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- SummerDesignDay ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- WinterDesignDay ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- CustomDay1 ScheduleDay Name
    Hot Water Loop Temp - 180F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Activity Week Rule - Jan1-Dec31,    !- Name
    LargeHotel Activity Default,    !- Sunday ScheduleDay Name
    LargeHotel Activity Default,    !- Monday ScheduleDay Name
    LargeHotel Activity Default,    !- Tuesday ScheduleDay Name
    LargeHotel Activity Default,    !- Wednesday ScheduleDay Name
    LargeHotel Activity Default,    !- Thursday ScheduleDay Name
    LargeHotel Activity Default,    !- Friday ScheduleDay Name
    LargeHotel Activity Default,    !- Saturday ScheduleDay Name
    LargeHotel Activity Default 1,    !- Holiday ScheduleDay Name
    LargeHotel Activity Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Activity Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Activity Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Activity 1 Week Rule - Jan1-Dec31,    !- Name
    LargeHotel Activity_Default,    !- Sunday ScheduleDay Name
    LargeHotel Activity_Default,    !- Monday ScheduleDay Name
    LargeHotel Activity_Default,    !- Tuesday ScheduleDay Name
    LargeHotel Activity_Default,    !- Wednesday ScheduleDay Name
    LargeHotel Activity_Default,    !- Thursday ScheduleDay Name
    LargeHotel Activity_Default,    !- Friday ScheduleDay Name
    LargeHotel Activity_Default,    !- Saturday ScheduleDay Name
    LargeHotel Activity_Default,    !- Holiday ScheduleDay Name
    LargeHotel Activity_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Activity_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Activity_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Activity_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Monday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Tuesday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Wednesday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Thursday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- Holiday ScheduleDay Name
    LargeHotel Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Monday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Tuesday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Wednesday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Thursday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- Holiday ScheduleDay Name
    LargeHotel Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Bldg Light 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 72,          !- Sunday ScheduleDay Name
    LargeHotel Bldg Light Default,    !- Monday ScheduleDay Name
    LargeHotel Bldg Light Default,    !- Tuesday ScheduleDay Name
    LargeHotel Bldg Light Default,    !- Wednesday ScheduleDay Name
    LargeHotel Bldg Light Default,    !- Thursday ScheduleDay Name
    LargeHotel Bldg Light Default,    !- Friday ScheduleDay Name
    Schedule Day 73,          !- Saturday ScheduleDay Name
    LargeHotel Bldg Light Default 1,    !- Holiday ScheduleDay Name
    LargeHotel Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Common Occ Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    LargeHotel Common Occ_Default,    !- Holiday ScheduleDay Name
    LargeHotel Common Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Common Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Common Occ_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Common Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Common Occ 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    LargeHotel Common Occ Default 1,    !- Holiday ScheduleDay Name
    LargeHotel Common Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Common Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Common Occ Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Common Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    LargeHotel Infil Quarter On_Default,    !- Sunday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Monday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Tuesday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Wednesday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Thursday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Friday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Saturday ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- Holiday ScheduleDay Name
    LargeHotel Infil Quarter On_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Infil Quarter On_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Infil Quarter On_Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Infil Quarter On_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    LargeHotel Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31,    !- Name
    LargeHotel Kitchen_Elec_Equip_SCH Default,    !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    LargeHotel Kitchen_Elec_Equip_SCH Default 1,    !- Holiday ScheduleDay Name
    LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    LargeHotel Kitchen_Elec_Equip_SCH Default,    !- CustomDay1 ScheduleDay Name
    LargeHotel Kitchen_Elec_Equip_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 70,          !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Friday ScheduleDay Name
    Schedule Day 71,          !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On_Default,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Office Bldg Equip_Default,    !- Monday ScheduleDay Name
    Office Bldg Equip_Default,    !- Tuesday ScheduleDay Name
    Office Bldg Equip_Default,    !- Wednesday ScheduleDay Name
    Office Bldg Equip_Default,    !- Thursday ScheduleDay Name
    Office Bldg Equip_Default,    !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    Office Bldg Equip_Default,    !- Holiday ScheduleDay Name
    Office Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Office Bldg Light_Default,    !- Monday ScheduleDay Name
    Office Bldg Light_Default,    !- Tuesday ScheduleDay Name
    Office Bldg Light_Default,    !- Wednesday ScheduleDay Name
    Office Bldg Light_Default,    !- Thursday ScheduleDay Name
    Office Bldg Light_Default,    !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Office Bldg Light_Default,    !- Holiday ScheduleDay Name
    Office Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Activity Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant Activity_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Activity_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Activity_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Activity_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Activity_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Bldg Light Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant Bldg Light_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Bldg Swh Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Bldg Swh_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Gas Equip Week Rule - Jan1-Dec31,    !- Name
    QuickServiceRestaurant Gas Equip_Default,    !- Sunday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Friday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Saturday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Gas Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Gas Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Gas Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    QuickServiceRestaurant Infil Half On Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Monday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Tuesday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Wednesday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Thursday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- Holiday ScheduleDay Name
    QuickServiceRestaurant Infil Half On_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    QuickServiceRestaurant Infil Half On_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default,    !- CustomDay1 ScheduleDay Name
    QuickServiceRestaurant Infil Half On_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 95,          !- Sunday ScheduleDay Name
    Schedule Day 95,          !- Monday ScheduleDay Name
    Schedule Day 95,          !- Tuesday ScheduleDay Name
    Schedule Day 95,          !- Wednesday ScheduleDay Name
    Schedule Day 95,          !- Thursday ScheduleDay Name
    Schedule Day 95,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    Schedule Day 95,          !- Holiday ScheduleDay Name
    Schedule Day 95,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 95,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 95,          !- CustomDay1 ScheduleDay Name
    Schedule Day 95;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 96,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 96,          !- Thursday ScheduleDay Name
    Schedule Day 96,          !- Friday ScheduleDay Name
    Schedule Day 96,          !- Saturday ScheduleDay Name
    Schedule Day 96,          !- Holiday ScheduleDay Name
    Schedule Day 96,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 96,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 96,          !- CustomDay1 ScheduleDay Name
    Schedule Day 96;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jun10,    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun11-Jun17,    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun18-Sep9,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep10-Sep16,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep17-Dec31,    !- Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Activity Week Rule - Jan1-Dec31,    !- Name
    SecondarySchool Activity_Default,    !- Sunday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Monday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Friday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Saturday ScheduleDay Name
    SecondarySchool Activity_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Activity_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Activity_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Activity_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Activity_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Activity 1 Week Rule - Jan1-Dec31,    !- Name
    SecondarySchool Activity Default,    !- Sunday ScheduleDay Name
    SecondarySchool Activity Default,    !- Monday ScheduleDay Name
    SecondarySchool Activity Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Activity Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Activity Default,    !- Thursday ScheduleDay Name
    SecondarySchool Activity Default,    !- Friday ScheduleDay Name
    SecondarySchool Activity Default,    !- Saturday ScheduleDay Name
    SecondarySchool Activity Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Activity Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Activity Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Activity Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ 1 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ 1 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 87,          !- Monday ScheduleDay Name
    Schedule Day 87,          !- Tuesday ScheduleDay Name
    Schedule Day 87,          !- Wednesday ScheduleDay Name
    Schedule Day 87,          !- Thursday ScheduleDay Name
    Schedule Day 87,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 87,          !- Monday ScheduleDay Name
    Schedule Day 87,          !- Tuesday ScheduleDay Name
    Schedule Day 87,          !- Wednesday ScheduleDay Name
    Schedule Day 87,          !- Thursday ScheduleDay Name
    Schedule Day 86,          !- Friday ScheduleDay Name
    Schedule Day 90,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 90,          !- Sunday ScheduleDay Name
    Schedule Day 86,          !- Monday ScheduleDay Name
    Schedule Day 86,          !- Tuesday ScheduleDay Name
    Schedule Day 86,          !- Wednesday ScheduleDay Name
    Schedule Day 86,          !- Thursday ScheduleDay Name
    Schedule Day 86,          !- Friday ScheduleDay Name
    Schedule Day 90,          !- Saturday ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Auditorium Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Auditorium Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Auditorium Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip 1 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 83,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Friday ScheduleDay Name
    Schedule Day 83,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip 1 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 83,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 82,          !- Monday ScheduleDay Name
    Schedule Day 82,          !- Tuesday ScheduleDay Name
    Schedule Day 82,          !- Wednesday ScheduleDay Name
    Schedule Day 82,          !- Thursday ScheduleDay Name
    Schedule Day 82,          !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 82,          !- Monday ScheduleDay Name
    Schedule Day 82,          !- Tuesday ScheduleDay Name
    Schedule Day 82,          !- Wednesday ScheduleDay Name
    Schedule Day 82,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    Schedule Day 85,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 85,          !- Sunday ScheduleDay Name
    Schedule Day 81,          !- Monday ScheduleDay Name
    Schedule Day 81,          !- Tuesday ScheduleDay Name
    Schedule Day 81,          !- Wednesday ScheduleDay Name
    Schedule Day 81,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    Schedule Day 85,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Equip_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Equip_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Equip_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 59,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light 1 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Friday ScheduleDay Name
    Schedule Day 62,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light 1 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 60,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Light Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ 1 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 78,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 78,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ 1 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 78,          !- Sunday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 77,          !- Monday ScheduleDay Name
    Schedule Day 77,          !- Tuesday ScheduleDay Name
    Schedule Day 77,          !- Wednesday ScheduleDay Name
    Schedule Day 77,          !- Thursday ScheduleDay Name
    Schedule Day 77,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 77,          !- Monday ScheduleDay Name
    Schedule Day 77,          !- Tuesday ScheduleDay Name
    Schedule Day 77,          !- Wednesday ScheduleDay Name
    Schedule Day 77,          !- Thursday ScheduleDay Name
    Schedule Day 76,          !- Friday ScheduleDay Name
    Schedule Day 80,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 80,          !- Sunday ScheduleDay Name
    Schedule Day 76,          !- Monday ScheduleDay Name
    Schedule Day 76,          !- Tuesday ScheduleDay Name
    Schedule Day 76,          !- Wednesday ScheduleDay Name
    Schedule Day 76,          !- Thursday ScheduleDay Name
    Schedule Day 76,          !- Friday ScheduleDay Name
    Schedule Day 80,          !- Saturday ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Bldg Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Bldg Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Bldg Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 Week Rule - Jan1-Jun24,    !- Name
    SecondarySchool ClgSetp_Default,    !- Sunday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Monday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Thursday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Friday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 Week Rule - Jun25-Jul1,    !- Name
    SecondarySchool ClgSetp_Default,    !- Sunday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Monday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Thursday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- Holiday ScheduleDay Name
    SecondarySchool ClgSetp_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool ClgSetp_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool ClgSetp_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 Week Rule - Jan1-Jun24,    !- Name
    SecondarySchool HtgSetp Default,    !- Sunday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Monday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Tuesday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Wednesday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Thursday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Friday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 Week Rule - Jun25-Jul1,    !- Name
    SecondarySchool HtgSetp Default,    !- Sunday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Monday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Tuesday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Wednesday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Thursday ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 66,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 65,          !- Monday ScheduleDay Name
    Schedule Day 65,          !- Tuesday ScheduleDay Name
    Schedule Day 65,          !- Wednesday ScheduleDay Name
    Schedule Day 65,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    SecondarySchool HtgSetp Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Infil Week Rule - Jan1-Dec31,    !- Name
    SecondarySchool Infil_Default,    !- Sunday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Monday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Friday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Saturday ScheduleDay Name
    SecondarySchool Infil_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Infil_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Infil_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Infil_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Infil_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Monday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Thursday ScheduleDay Name
    SecondarySchool Office Occ Default,    !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ Default 1,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ 1 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ 1 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Monday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Tuesday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Wednesday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Thursday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ 1 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ 1 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SecondarySchool Office Occ 1 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- Holiday ScheduleDay Name
    SecondarySchool Office Occ_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SecondarySchool Office Occ_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SecondarySchool Office Occ_Default,    !- CustomDay1 ScheduleDay Name
    SecondarySchool Office Occ_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,    !- Name
    Supply Air Temp - 55.0F Default,    !- Sunday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Monday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Tuesday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Wednesday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Thursday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Friday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Saturday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- Holiday ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp - 55.0F Default,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp - 55.0F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    SecondarySchool HtgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool HtgSetp Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool HtgSetp Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool HtgSetp Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool HtgSetp Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool HtgSetp Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool ClgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool ClgSetp Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool ClgSetp Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool ClgSetp Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool ClgSetp Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool ClgSetp Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    QuickServiceRestaurant HtgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    QuickServiceRestaurant HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant ClgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    QuickServiceRestaurant ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel HtgSetp,       !- Name
    Temperature,              !- Schedule Type Limits Name
    LargeHotel HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel ClgSetp,       !- Name
    Temperature,              !- Schedule Type Limits Name
    LargeHotel ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SecondarySchool HtgSetp BathCorrMechKitchen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SecondarySchool ClgSetp BathCorrMechKitchen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant HtgSetp Kitchen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    QuickServiceRestaurant HtgSetp Kitchen Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant ClgSetp Kitchen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    QuickServiceRestaurant ClgSetp Kitchen Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.05 Hot Water Latent Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.2 Hot Water Sensible Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    22C Ambient Condition,    !- Name
    Temperature,              !- Schedule Type Limits Name
    22C Ambient Condition Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60.0C Hot Water,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60C Hot Water,            !- Name
    Temperature,              !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled Water Loop Temp - 44F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot Water Loop Temp - 180F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Activity,      !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    LargeHotel Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Activity 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    LargeHotel Activity 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Bldg Light 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Bldg Light 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Common Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Common Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Common Occ 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Common Occ 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    LargeHotel Kitchen_Elec_Equip_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    LargeHotel Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fractional,               !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fractional,               !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    QuickServiceRestaurant Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Bldg Swh,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Bldg Swh Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Gas Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Gas Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    QuickServiceRestaurant Infil Half On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    QuickServiceRestaurant Infil Half On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SchoolSecondary BLDG_SWH_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jun10,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    10,                       !- End Day 1
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun11-Jun17,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    11,                       !- Start Day 2
    6,                        !- End Month 2
    17,                       !- End Day 2
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun18-Sep9,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    18,                       !- Start Day 3
    9,                        !- End Month 3
    9,                        !- End Day 3
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep10-Sep16,    !- ScheduleWeek Name 4
    9,                        !- Start Month 4
    10,                       !- Start Day 4
    9,                        !- End Month 4
    16,                       !- End Day 4
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep17-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    17,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    SecondarySchool Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SecondarySchool Activity 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    SecondarySchool Activity 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SecondarySchool Auditorium Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Auditorium Occ Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Auditorium Occ Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Auditorium Occ Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Auditorium Occ Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Auditorium Occ 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Auditorium Occ 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Auditorium Occ 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Auditorium Occ 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Auditorium Occ 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Auditorium Occ 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Equip Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Equip Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Equip Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Equip Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Equip Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Equip 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Equip 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Equip 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Equip 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Equip 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Equip 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Light Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Light Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Light Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Light Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Light Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Light 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Light 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Light 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Light 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Light 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Light 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Occ Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Occ Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Occ Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Occ Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Occ Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Occ 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Bldg Occ 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Bldg Occ 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Bldg Occ 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Bldg Occ 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Bldg Occ 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool ClgSetp 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool ClgSetp 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool ClgSetp 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool ClgSetp 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool ClgSetp 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool ClgSetp 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool HtgSetp 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SecondarySchool HtgSetp 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool HtgSetp 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool HtgSetp 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool HtgSetp 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool HtgSetp 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Infil,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Infil Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SecondarySchool Office Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Office Occ Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Office Occ Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Office Occ Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Office Occ Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Office Occ Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SecondarySchool Office Occ 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SecondarySchool Office Occ 1 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SecondarySchool Office Occ 1 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SecondarySchool Office Occ 1 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SecondarySchool Office Occ 1 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SecondarySchool Office Occ 1 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    Supply Air Temp - 55.0F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    100_Auditorium Thermostat Schedule,    !- Name
    100_Auditorium Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    102_Offices Thermostat Schedule,    !- Name
    102_Offices Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    104_Storage Thermostat Schedule,    !- Name
    104_Storage Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    108 Thermostat Schedule,    !- Name
    108 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    109 Thermostat Schedule,    !- Name
    109 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    112_Arc Thermostat Schedule,    !- Name
    112_Arc Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    113_Career_Services Thermostat Schedule,    !- Name
    113_Career_Services Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    114_offices Thermostat Schedule,    !- Name
    114_offices Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    AuditoriumLower_0b49d193 Thermostat Schedule,    !- Name
    AuditoriumLower_0b49d193 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Auditorium_Lobby Thermostat Schedule,    !- Name
    Auditorium_Lobby Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    BogDining_e25f401a Thermostat Schedule,    !- Name
    BogDining_e25f401a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    BogPlay_1_b863644b Thermostat Schedule,    !- Name
    BogPlay_1_b863644b Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    BogPlay_1_d1f076f9 Thermostat Schedule,    !- Name
    BogPlay_1_d1f076f9 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    BogPlay_2_4b3ae9fe Thermostat Schedule,    !- Name
    BogPlay_2_4b3ae9fe Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    BogPlay_2_d145e14c Thermostat Schedule,    !- Name
    BogPlay_2_d145e14c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Classroom_1_90b605a9 Thermostat Schedule,    !- Name
    Classroom_1_90b605a9 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Classroom_2_ecccf8b8 Thermostat Schedule,    !- Name
    Classroom_2_ecccf8b8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Corridor_1_fa1fe4c1 Thermostat Schedule,    !- Name
    Corridor_1_fa1fe4c1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Corridor_2_cfbec8aa Thermostat Schedule,    !- Name
    Corridor_2_cfbec8aa Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Corridor_3_7621fa0c Thermostat Schedule,    !- Name
    Corridor_3_7621fa0c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Corridor_4_9b747ddd Thermostat Schedule,    !- Name
    Corridor_4_9b747ddd Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    East_Corridor Thermostat Schedule,    !- Name
    East_Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    East_Small_Corridor Thermostat Schedule,    !- Name
    East_Small_Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Kitchen_1_55b9a759 Thermostat Schedule,    !- Name
    Kitchen_1_55b9a759 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Kitchen_2_b940211d Thermostat Schedule,    !- Name
    Kitchen_2_b940211d Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Kitchen_3_3e9a0fb8 Thermostat Schedule,    !- Name
    Kitchen_3_3e9a0fb8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Mech_1_40a96879 Thermostat Schedule,    !- Name
    Mech_1_40a96879 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Mech_2_c6abcc9a Thermostat Schedule,    !- Name
    Mech_2_c6abcc9a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Mech_3_6e799e0f Thermostat Schedule,    !- Name
    Mech_3_6e799e0f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Mech_4_99985f88 Thermostat Schedule,    !- Name
    Mech_4_99985f88 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    North_Hall Thermostat Schedule,    !- Name
    North_Hall Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_1_b1424685 Thermostat Schedule,    !- Name
    Office_1_b1424685 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_2_37cc8413 Thermostat Schedule,    !- Name
    Office_2_37cc8413 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_3_93b2c9ff Thermostat Schedule,    !- Name
    Office_3_93b2c9ff Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_4_3dd7ebab Thermostat Schedule,    !- Name
    Office_4_3dd7ebab Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_5_682148b2 Thermostat Schedule,    !- Name
    Office_5_682148b2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Office_6_61dd9104 Thermostat Schedule,    !- Name
    Office_6_61dd9104 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restrooms Thermostat Schedule,    !- Name
    Restrooms Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_1_404313b9 Thermostat Schedule,    !- Name
    Restroom_1_404313b9 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_2_a377b4b3 Thermostat Schedule,    !- Name
    Restroom_2_a377b4b3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_3_c201e5f7 Thermostat Schedule,    !- Name
    Restroom_3_c201e5f7 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_4_33babda2 Thermostat Schedule,    !- Name
    Restroom_4_33babda2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_5_911a78e2 Thermostat Schedule,    !- Name
    Restroom_5_911a78e2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Restroom_6_a019d741 Thermostat Schedule,    !- Name
    Restroom_6_a019d741 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_13_b04291d5 Thermostat Schedule,    !- Name
    Room_13_b04291d5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    SE_Hall_Piano Thermostat Schedule,    !- Name
    SE_Hall_Piano Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Small_West_Corridor Thermostat Schedule,    !- Name
    Small_West_Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    South_Hall Thermostat Schedule,    !- Name
    South_Hall Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Stair_1_1681051f Thermostat Schedule,    !- Name
    Stair_1_1681051f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Stair_2_976e6fd5 Thermostat Schedule,    !- Name
    Stair_2_976e6fd5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Stair_3_8f089848 Thermostat Schedule,    !- Name
    Stair_3_8f089848 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Upstairs_Offices Thermostat Schedule,    !- Name
    Upstairs_Offices Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    West_Corridor Thermostat Schedule,    !- Name
    West_Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    West_Office_Block Thermostat Schedule,    !- Name
    West_Office_Block Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31044676686054,         !- Conductivity
    2322.00146636525,         !- Density
    832.5567858096,           !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material,
    25mm Stucco,              !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.71951849592325,         !- Conductivity
    1856.00424372353,         !- Density
    839.458381452284,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    25mm Stucco 1,            !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.719999999999999,        !- Conductivity
    1855.99999999999,         !- Density
    839.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,     !- Name
    MediumRough,              !- Roughness
    0.0159,                   !- Thickness
    0.159999999999999,        !- Conductivity
    799.999999999999,         !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Gypsum Board 1,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.159892999094055,        !- Conductivity
    800.001829191177,         !- Density
    1089.29718545594,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.30845517442043,         !- Conductivity
    2322.00530922738,         !- Density
    831.463539724167,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.32511322999199,         !- Conductivity
    1842.00421171268,         !- Density
    911.411957005339,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2497187436178,         !- Conductivity
    7824.01788948971,         !- Density
    499.677608007314,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 2,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
