    <td align="right">562.5</td>
    <td align="right">1684.440</td>
    <td align="right">4.951</td>
    <td align="right">2.995</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">421.110</td>
    <td align="right">1600.218</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">48.67</td>
    <td align="right">20.1</td>
    <td align="right">487.237</td>
    <td align="right">10.010</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">121.809</td>
    <td align="right">462.876</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">98.49</td>
    <td align="right">40.7</td>
    <td align="right">985.927</td>
    <td align="right">10.010</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">246.482</td>
    <td align="right">936.631</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">249.70</td>
    <td align="right">103.1</td>
    <td align="right">2499.633</td>
    <td align="right">10.010</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">624.908</td>
    <td align="right">2374.651</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">57.50</td>
    <td align="right">9.5</td>
    <td align="right">229.004</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">57.251</td>
    <td align="right">217.554</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">200.57</td>
    <td align="right">33.2</td>
    <td align="right">798.818</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">199.704</td>
    <td align="right">758.877</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">119.33</td>
    <td align="right">19.8</td>
    <td align="right">475.262</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">118.815</td>
    <td align="right">451.499</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">129.98</td>
    <td align="right">21.5</td>
    <td align="right">517.660</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">129.415</td>
    <td align="right">491.777</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">348.20</td>
    <td align="right">5.8</td>
    <td align="right">1386.743</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">346.686</td>
    <td align="right">1317.406</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">185.59</td>
    <td align="right">3.1</td>
    <td align="right">739.123</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">184.781</td>
    <td align="right">702.166</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">9.56</td>
    <td align="right">0.2</td>
    <td align="right">38.087</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">9.522</td>
    <td align="right">36.183</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">3.02</td>
    <td align="right">5.0E-002</td>
    <td align="right">12.011</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">3.003</td>
    <td align="right">11.410</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">7.62</td>
    <td align="right">0.6</td>
    <td align="right">82.002</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">20.501</td>
    <td align="right">77.902</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">14.18</td>
    <td align="right">1.2</td>
    <td align="right">152.650</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">38.163</td>
    <td align="right">145.018</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">12.11</td>
    <td align="right">1.0</td>
    <td align="right">130.394</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">32.599</td>
    <td align="right">123.874</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">116.09</td>
    <td align="right">9.6</td>
    <td align="right">1249.602</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">312.400</td>
    <td align="right">1187.122</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">13.80</td>
    <td align="right">1.1</td>
    <td align="right">148.527</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">37.132</td>
    <td align="right">141.100</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">10.54</td>
    <td align="right">0.9</td>
    <td align="right">113.451</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">28.363</td>
    <td align="right">107.778</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">8.30</td>
    <td align="right">1.4</td>
    <td align="right">33.072</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">8.268</td>
    <td align="right">31.418</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">10.59</td>
    <td align="right">1.8</td>
    <td align="right">42.178</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">10.544</td>
    <td align="right">40.069</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">10.30</td>
    <td align="right">1.7</td>
    <td align="right">41.017</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">10.254</td>
    <td align="right">38.966</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">8.87</td>
    <td align="right">1.5</td>
    <td align="right">35.325</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">8.831</td>
    <td align="right">33.559</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">10.74</td>
    <td align="right">1.8</td>
    <td align="right">42.770</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">10.693</td>
    <td align="right">40.632</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_ELECTRIC</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">59.83</td>
    <td align="right">9.9</td>
    <td align="right">238.300</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">59.575</td>
    <td align="right">226.385</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">100_AUDITORIUM SECONDARYSCHOOL AUDITORIUM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">565.78</td>
    <td align="right">935.5</td>
    <td align="right">2801.400</td>
    <td align="right">4.951</td>
    <td align="right">2.995</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">700.350</td>
    <td align="right">2661.330</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">112_ARC SECONDARYSCHOOL CLASSROOM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">112_ARC</td>
    <td align="right">85.84</td>
    <td align="right">35.5</td>
    <td align="right">859.320</td>
    <td align="right">10.010</td>
    <td align="right">24.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">214.830</td>
    <td align="right">816.354</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">EAST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">490.34</td>
    <td align="right">81.2</td>
    <td align="right">1952.860</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">488.215</td>
    <td align="right">1855.217</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">EAST_SMALL_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">21.18</td>
    <td align="right">3.5</td>
    <td align="right">84.360</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">21.090</td>
    <td align="right">80.142</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SMALL_WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 4</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">19.32</td>
    <td align="right">3.2</td>
    <td align="right">76.960</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">19.240</td>
    <td align="right">73.112</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">220.83</td>
    <td align="right">36.6</td>
    <td align="right">879.490</td>
    <td align="right">3.983</td>
    <td align="right">24.046</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">219.873</td>
    <td align="right">835.516</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">108 SECONDARYSCHOOL LOBBY ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">108</td>
    <td align="right">81.75</td>
    <td align="right">0.0</td>
    <td align="right">325.600</td>
    <td align="right">3.983</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">81.400</td>
    <td align="right">309.320</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AUDITORIUM_LOBBY SECONDARYSCHOOL LOBBY ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">202.62</td>
    <td align="right">0.0</td>
    <td align="right">806.970</td>
    <td align="right">3.983</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">201.743</td>
    <td align="right">766.622</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO SECONDARYSCHOOL LOBBY ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">87.05</td>
    <td align="right">0.0</td>
    <td align="right">346.690</td>
    <td align="right">3.983</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">86.673</td>
    <td align="right">329.356</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">104_STORAGE SECONDARYSCHOOL MECHANICAL ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">104_STORAGE</td>
    <td align="right">28.43</td>
    <td align="right">0.5</td>
    <td align="right">113.220</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">28.305</td>
    <td align="right">107.559</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">109 SECONDARYSCHOOL MECHANICAL ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">109</td>
    <td align="right">40.88</td>
    <td align="right">0.7</td>
    <td align="right">162.800</td>
    <td align="right">3.983</td>
    <td align="right">240.722</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">40.700</td>
    <td align="right">154.660</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">102_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 4</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">102_OFFICES</td>
    <td align="right">171.41</td>
    <td align="right">14.2</td>
    <td align="right">1845.000</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">461.250</td>
    <td align="right">1752.750</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">113_CAREER_SERVICES SECONDARYSCHOOL OFFICE ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">88.91</td>
    <td align="right">7.4</td>
    <td align="right">957.000</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">239.250</td>
    <td align="right">909.150</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">114_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 2</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">114_OFFICES</td>
    <td align="right">182.18</td>
    <td align="right">15.1</td>
    <td align="right">1961.000</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">490.250</td>
    <td align="right">1862.950</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES SECONDARYSCHOOL OFFICE ELEC EQUIP 5</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">240.62</td>
    <td align="right">19.9</td>
    <td align="right">2590.000</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">647.500</td>
    <td align="right">2460.500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_OFFICE_BLOCK SECONDARYSCHOOL OFFICE ELEC EQUIP 3</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">189.06</td>
    <td align="right">15.6</td>
    <td align="right">2035.000</td>
    <td align="right">10.764</td>
    <td align="right">130.120</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">508.750</td>
    <td align="right">1933.250</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">RESTROOMS SECONDARYSCHOOL RESTROOM ELEC EQUIP 1</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">RESTROOMS</td>
    <td align="right">58.44</td>
    <td align="right">9.7</td>
    <td align="right">232.730</td>
    <td align="right">3.983</td>
    <td align="right">24.098</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">58.183</td>
    <td align="right">221.094</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">136.13</td>
    <td align="right">12.1</td>
    <td align="right">175900.571</td>
    <td align="right">1292.120</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">0.000</td>
    <td align="right">47493.154</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">134.33</td>
    <td align="right">11.9</td>
    <td align="right">173569.147</td>
    <td align="right">1292.120</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">0.000</td>
    <td align="right">46863.670</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_GAS</td>
    <td align="right">QUICKSERVICERESTAURANT GAS EQUIP</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">36.53</td>
    <td align="right">3.2</td>
    <td align="right">47194.989</td>
    <td align="right">1292.120</td>
    <td align="right">14526.472</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Gas Equipment</td>
    <td align="right">0.000</td>
    <td align="right">12742.647</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BOGPLAY_1_D1F076F9 PRE_1980::LARGEHOTEL::CAFE_INFILTRATION</td>
    <td align="right">LARGEHOTEL INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">189.82</td>
    <td align="right">226.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BOGPLAY_2_D145E14C PRE_1980::LARGEHOTEL::CAFE_INFILTRATION</td>
    <td align="right">LARGEHOTEL INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">315.77</td>
    <td align="right">376.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">STAIR_1_1681051F PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">26.11</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">STAIR_2_976E6FD5 PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">27.13</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STAIR_3_8F089848 PRE_1980::MEDIUMOFFICE::STAIR_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BOGPLAY_1_B863644B PRE_1980::MEDIUMOFFICE::STORAGE_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">13.75</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BOGPLAY_2_4B3AE9FE PRE_1980::MEDIUMOFFICE::STORAGE_INFILTRATION</td>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">33.14</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BOGDINING_E25F401A PRE_1980::QUICKSERVICERESTAURANT::DINING_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">135.55</td>
    <td align="right">168.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">136.13</td>
    <td align="right">12.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">134.33</td>
    <td align="right">11.9</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_INFILTRATION</td>
    <td align="right">QUICKSERVICERESTAURANT INFIL HALF ON</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">36.53</td>
    <td align="right">3.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 PRE_1980::SECONDARYSCHOOL::AUDITORIUM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">340.20</td>
    <td align="right">562.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">48.67</td>
    <td align="right">20.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">98.49</td>
    <td align="right">40.7</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">249.70</td>
    <td align="right">103.1</td>
    <td align="right">4.998E-002</td>
    <td align="right">2.002E-004</td>
    <td align="right">6.037E-004</td>
    <td align="right">0.197</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">57.50</td>
    <td align="right">9.5</td>
    <td align="right">3.341E-002</td>
    <td align="right">5.810E-004</td>
    <td align="right">6.037E-004</td>
    <td align="right">0.571</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">200.57</td>
    <td align="right">33.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">119.33</td>
    <td align="right">19.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">129.98</td>
    <td align="right">21.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">348.20</td>
    <td align="right">5.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">185.59</td>
    <td align="right">3.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">9.56</td>
    <td align="right">0.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">3.02</td>
    <td align="right">5.0E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">7.62</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">14.18</td>
    <td align="right">1.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">12.11</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">116.09</td>
    <td align="right">9.6</td>
    <td align="right">3.341E-002</td>
    <td align="right">2.878E-004</td>
    <td align="right">6.037E-004</td>
    <td align="right">0.283</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">13.80</td>
    <td align="right">1.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">10.54</td>
    <td align="right">0.9</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">8.30</td>
    <td align="right">1.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">10.59</td>
    <td align="right">1.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">10.30</td>
    <td align="right">1.7</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">8.87</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">10.74</td>
    <td align="right">1.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">59.83</td>
    <td align="right">9.9</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">108</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">109</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">112_ARC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone 100_AUDITORIUM</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone 102_OFFICES</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone 104_STORAGE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone 108</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone 109</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone 112_ARC</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone 113_CAREER_SERVICES</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone 114_OFFICES</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone AUDITORIUMLOWER_0B49D193</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone AUDITORIUM_LOBBY</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BOGDINING_E25F401A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BOGPLAY_1_B863644B</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BOGPLAY_1_D1F076F9</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BOGPLAY_2_4B3AE9FE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BOGPLAY_2_D145E14C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOM_1_90B605A9</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOM_2_ECCCF8B8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CORRIDOR_1_FA1FE4C1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CORRIDOR_2_CFBEC8AA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CORRIDOR_3_7621FA0C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CORRIDOR_4_9B747DDD</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone EAST_CORRIDOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone EAST_SMALL_CORRIDOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone KITCHEN_1_55B9A759</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone KITCHEN_2_B940211D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone KITCHEN_3_3E9A0FB8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone MECH_1_40A96879</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone MECH_2_C6ABCC9A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone MECH_3_6E799E0F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone MECH_4_99985F88</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone NORTH_HALL</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone OFFICE_1_B1424685</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone OFFICE_2_37CC8413</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone OFFICE_3_93B2C9FF</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone OFFICE_4_3DD7EBAB</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone OFFICE_5_682148B2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone OFFICE_6_61DD9104</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone RESTROOMS</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone RESTROOM_1_404313B9</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone RESTROOM_2_A377B4B3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone RESTROOM_3_C201E5F7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone RESTROOM_4_33BABDA2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone RESTROOM_5_911A78E2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone RESTROOM_6_A019D741</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone ROOM_13_B04291D5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone SE_HALL_PIANO</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone SMALL_WEST_CORRIDOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone SOUTH_HALL</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone STAIR_1_1681051F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone STAIR_2_976E6FD5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone STAIR_3_8F089848</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone UPSTAIRS_OFFICES</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone WEST_CORRIDOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone WEST_OFFICE_BLOCK</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone 100_AUDITORIUM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone 102_OFFICES</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone 104_STORAGE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone 108</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone 109</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone 112_ARC</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone 113_CAREER_SERVICES</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone 114_OFFICES</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone AUDITORIUMLOWER_0B49D193</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone AUDITORIUM_LOBBY</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BOGDINING_E25F401A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BOGPLAY_1_B863644B</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BOGPLAY_1_D1F076F9</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BOGPLAY_2_4B3AE9FE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BOGPLAY_2_D145E14C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOM_1_90B605A9</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOM_2_ECCCF8B8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CORRIDOR_1_FA1FE4C1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CORRIDOR_2_CFBEC8AA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CORRIDOR_3_7621FA0C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CORRIDOR_4_9B747DDD</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone EAST_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone EAST_SMALL_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone KITCHEN_1_55B9A759</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone KITCHEN_2_B940211D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone KITCHEN_3_3E9A0FB8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone MECH_1_40A96879</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone MECH_2_C6ABCC9A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone MECH_3_6E799E0F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone MECH_4_99985F88</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone NORTH_HALL</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone OFFICE_1_B1424685</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone OFFICE_2_37CC8413</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone OFFICE_3_93B2C9FF</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone OFFICE_4_3DD7EBAB</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone OFFICE_5_682148B2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone OFFICE_6_61DD9104</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone RESTROOMS</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone RESTROOM_1_404313B9</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone RESTROOM_2_A377B4B3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone RESTROOM_3_C201E5F7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone RESTROOM_4_33BABDA2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone RESTROOM_5_911A78E2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone RESTROOM_6_A019D741</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone ROOM_13_B04291D5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone SE_HALL_PIANO</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone SMALL_WEST_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone SOUTH_HALL</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone STAIR_1_1681051F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone STAIR_2_976E6FD5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone STAIR_3_8F089848</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone UPSTAIRS_OFFICES</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone WEST_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone WEST_OFFICE_BLOCK</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Cooling</td>
    <td align="right">31946.36490</td>
    <td align="right">36738.31964</td>
    <td align="right">2.36876</td>
    <td align="right">6.62228</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">31.11200</td>
    <td align="right">1.49887E-002</td>
    <td align="right">565.77951</td>
    <td align="right">935.45401</td>
    <td align="right">6.62228</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">Heating</td>
    <td align="right">9203.86093</td>
    <td align="right">11504.82617</td>
    <td align="right">0.40327</td>
    <td align="right">6.62228</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">565.77951</td>
    <td align="right">935.45401</td>
    <td align="right">6.62228</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">8199.31923</td>
    <td align="right">9429.21711</td>
    <td align="right">0.60772</td>
    <td align="right">0.69888</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">32.91000</td>
    <td align="right">1.49920E-002</td>
    <td align="right">171.40611</td>
    <td align="right">14.17920</td>
    <td align="right">0.13384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">102_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">4175.15542</td>
    <td align="right">5218.94428</td>
    <td align="right">0.18294</td>
    <td align="right">0.22867</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">171.40611</td>
    <td align="right">14.17920</td>
    <td align="right">0.13384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Cooling</td>
    <td align="right">15132.51350</td>
    <td align="right">17402.39052</td>
    <td align="right">1.12155</td>
    <td align="right">1.28978</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">28.13950</td>
    <td align="right">1.49832E-002</td>
    <td align="right">28.42833</td>
    <td align="right">0.47033</td>
    <td align="right">7.22080E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">104_STORAGE</td>
    <td align="right">Heating</td>
    <td align="right">6032.44889</td>
    <td align="right">7540.56111</td>
    <td align="right">0.26432</td>
    <td align="right">0.33039</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">28.42833</td>
    <td align="right">0.47033</td>
    <td align="right">7.22080E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">108</td>
    <td align="right">Cooling</td>
    <td align="right">35618.12535</td>
    <td align="right">40960.84415</td>
    <td align="right">2.63985</td>
    <td align="right">3.03582</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">32.44600</td>
    <td align="right">1.49911E-002</td>
    <td align="right">81.75468</td>
    <td align="right">0.00000</td>
    <td align="right">4.15314E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">108</td>
    <td align="right">Heating</td>
    <td align="right">18728.41073</td>
    <td align="right">23410.51341</td>
    <td align="right">0.82060</td>
    <td align="right">1.02575</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">81.75468</td>
    <td align="right">0.00000</td>
    <td align="right">4.15314E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">109</td>
    <td align="right">Cooling</td>
    <td align="right">19241.74361</td>
    <td align="right">22128.00515</td>
    <td align="right">1.42611</td>
    <td align="right">1.64003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">32.09800</td>
    <td align="right">1.49905E-002</td>
    <td align="right">40.87734</td>
    <td align="right">0.67630</td>
    <td align="right">1.03828E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">109</td>
    <td align="right">Heating</td>
    <td align="right">7147.54202</td>
    <td align="right">8934.42752</td>
    <td align="right">0.31317</td>
    <td align="right">0.39147</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">40.87734</td>
    <td align="right">0.67630</td>
    <td align="right">1.03828E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">112_ARC</td>
    <td align="right">Cooling</td>
    <td align="right">37271.40515</td>
    <td align="right">42862.11592</td>
    <td align="right">2.76253</td>
    <td align="right">3.17690</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">32.09800</td>
    <td align="right">1.49905E-002</td>
    <td align="right">85.84241</td>
    <td align="right">35.45983</td>
    <td align="right">0.28366</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">112_ARC</td>
    <td align="right">Heating</td>
    <td align="right">19263.75186</td>
    <td align="right">24079.68982</td>
    <td align="right">0.84405</td>
    <td align="right">1.05507</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">85.84241</td>
    <td align="right">35.45983</td>
    <td align="right">0.28366</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Cooling</td>
    <td align="right">28514.43456</td>
    <td align="right">32791.59974</td>
    <td align="right">2.11338</td>
    <td align="right">2.43039</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">28.41500</td>
    <td align="right">1.49837E-002</td>
    <td align="right">88.90821</td>
    <td align="right">7.35474</td>
    <td align="right">6.94210E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">Heating</td>
    <td align="right">18702.13708</td>
    <td align="right">23377.67135</td>
    <td align="right">0.81944</td>
    <td align="right">1.02431</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">88.90821</td>
    <td align="right">7.35474</td>
    <td align="right">6.94210E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">3866.26727</td>
    <td align="right">4446.20736</td>
    <td align="right">0.28657</td>
    <td align="right">0.32956</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">32.09800</td>
    <td align="right">1.49905E-002</td>
    <td align="right">182.18286</td>
    <td align="right">15.07069</td>
    <td align="right">0.14225</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">114_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">876.64787</td>
    <td align="right">1095.80984</td>
    <td align="right">3.84108E-002</td>
    <td align="right">0.14225</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">182.18286</td>
    <td align="right">15.07069</td>
    <td align="right">0.14225</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Cooling</td>
    <td align="right">8308.48136</td>
    <td align="right">9554.75356</td>
    <td align="right">0.61661</td>
    <td align="right">3.98188</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">29.80700</td>
    <td align="right">1.49863E-002</td>
    <td align="right">340.19502</td>
    <td align="right">562.47519</td>
    <td align="right">3.98188</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">Heating</td>
    <td align="right">1572.38498</td>
    <td align="right">1965.48122</td>
    <td align="right">6.88950E-002</td>
    <td align="right">3.98188</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">340.19502</td>
    <td align="right">562.47519</td>
    <td align="right">3.98188</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Cooling</td>
    <td align="right">7341.26866</td>
    <td align="right">8442.45896</td>
    <td align="right">0.54410</td>
    <td align="right">0.62572</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">32.93900</td>
    <td align="right">1.49920E-002</td>
    <td align="right">202.62153</td>
    <td align="right">0.00000</td>
    <td align="right">0.10293</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">Heating</td>
    <td align="right">4780.52689</td>
    <td align="right">5975.65861</td>
    <td align="right">0.20946</td>
    <td align="right">0.26183</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">202.62153</td>
    <td align="right">0.00000</td>
    <td align="right">0.10293</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Cooling</td>
    <td align="right">17118.74847</td>
    <td align="right">19686.56074</td>
    <td align="right">1.27297</td>
    <td align="right">1.59331</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">22.87700</td>
    <td align="right">1.80135E-002</td>
    <td align="right">135.55246</td>
    <td align="right">168.80224</td>
    <td align="right">1.59331</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">Heating</td>
    <td align="right">1157.85273</td>
    <td align="right">1447.31592</td>
    <td align="right">5.07320E-002</td>
    <td align="right">1.59331</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">135.55246</td>
    <td align="right">168.80224</td>
    <td align="right">1.59331</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.04800E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">30.89450</td>
    <td align="right">1.49883E-002</td>
    <td align="right">13.75332</td>
    <td align="right">0.00000</td>
    <td align="right">1.04800E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">Heating</td>
    <td align="right">172.35531</td>
    <td align="right">215.44413</td>
    <td align="right">7.55185E-003</td>
    <td align="right">1.04800E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">13.75332</td>
    <td align="right">0.00000</td>
    <td align="right">1.04800E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Cooling</td>
    <td align="right">14509.15482</td>
    <td align="right">16685.52804</td>
    <td align="right">1.07722</td>
    <td align="right">2.13561</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">27.31300</td>
    <td align="right">1.49817E-002</td>
    <td align="right">189.82362</td>
    <td align="right">226.25480</td>
    <td align="right">2.13561</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">Heating</td>
    <td align="right">3094.47019</td>
    <td align="right">3868.08774</td>
    <td align="right">0.12972</td>
    <td align="right">2.13561</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">189.82362</td>
    <td align="right">226.25480</td>
    <td align="right">2.13561</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.52529E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">31.11200</td>
    <td align="right">1.49887E-002</td>
    <td align="right">33.14035</td>
    <td align="right">0.00000</td>
    <td align="right">2.52529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">Heating</td>
    <td align="right">434.10670</td>
    <td align="right">542.63337</td>
    <td align="right">1.90206E-002</td>
    <td align="right">2.52529E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">33.14035</td>
    <td align="right">0.00000</td>
    <td align="right">2.52529E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Cooling</td>
    <td align="right">22945.25808</td>
    <td align="right">26387.04679</td>
    <td align="right">1.70349</td>
    <td align="right">3.55252</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">27.31300</td>
    <td align="right">1.49817E-002</td>
    <td align="right">315.76610</td>
    <td align="right">376.36832</td>
    <td align="right">3.55252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">Heating</td>
    <td align="right">5590.63828</td>
    <td align="right">6988.29785</td>
    <td align="right">0.23440</td>
    <td align="right">3.55252</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">315.76610</td>
    <td align="right">376.36832</td>
    <td align="right">3.55252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16084</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">48.67299</td>
    <td align="right">20.10587</td>
    <td align="right">0.16084</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">Heating</td>
    <td align="right">326.50293</td>
    <td align="right">408.12867</td>
    <td align="right">1.43059E-002</td>
    <td align="right">0.16084</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">48.67299</td>
    <td align="right">20.10587</td>
    <td align="right">0.16084</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32545</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">98.49002</td>
    <td align="right">40.68433</td>
    <td align="right">0.32545</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">Heating</td>
    <td align="right">769.40156</td>
    <td align="right">961.75196</td>
    <td align="right">3.37118E-002</td>
    <td align="right">0.32545</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">98.49002</td>
    <td align="right">40.68433</td>
    <td align="right">0.32545</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Cooling</td>
    <td align="right">135.44762</td>
    <td align="right">155.76477</td>
    <td align="right">1.00400E-002</td>
    <td align="right">4.38154E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">32.85200</td>
    <td align="right">1.49919E-002</td>
    <td align="right">57.50052</td>
    <td align="right">9.52344</td>
    <td align="right">2.92103E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">Heating</td>
    <td align="right">4487.52883</td>
    <td align="right">5609.41104</td>
    <td align="right">0.19039</td>
    <td align="right">0.23799</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">57.50052</td>
    <td align="right">9.52344</td>
    <td align="right">2.92103E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.15284</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">200.57474</td>
    <td align="right">33.21991</td>
    <td align="right">0.10189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">Heating</td>
    <td align="right">3394.33530</td>
    <td align="right">4242.91912</td>
    <td align="right">0.14509</td>
    <td align="right">0.18136</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">200.57474</td>
    <td align="right">33.21991</td>
    <td align="right">0.10189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.09320E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">33.02600</td>
    <td align="right">1.49922E-002</td>
    <td align="right">119.33327</td>
    <td align="right">19.76441</td>
    <td align="right">6.06213E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">Heating</td>
    <td align="right">1855.19730</td>
    <td align="right">2318.99662</td>
    <td align="right">7.92488E-002</td>
    <td align="right">9.90611E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">119.33327</td>
    <td align="right">19.76441</td>
    <td align="right">6.06213E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.90440E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">129.97904</td>
    <td align="right">21.52760</td>
    <td align="right">6.60294E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">Heating</td>
    <td align="right">2762.29167</td>
    <td align="right">3452.86459</td>
    <td align="right">0.11837</td>
    <td align="right">0.14796</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">129.97904</td>
    <td align="right">21.52760</td>
    <td align="right">6.60294E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">151097.77147</td>
    <td align="right">173762.43719</td>
    <td align="right">11.19871</td>
    <td align="right">12.87851</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">28.13950</td>
    <td align="right">1.49832E-002</td>
    <td align="right">490.34225</td>
    <td align="right">81.21225</td>
    <td align="right">0.24909</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">59163.45178</td>
    <td align="right">73954.31473</td>
    <td align="right">2.59228</td>
    <td align="right">3.24035</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">490.34225</td>
    <td align="right">81.21225</td>
    <td align="right">0.24909</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">2728.23204</td>
    <td align="right">3137.46685</td>
    <td align="right">0.20221</td>
    <td align="right">0.23254</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">29.15450</td>
    <td align="right">1.49851E-002</td>
    <td align="right">21.18189</td>
    <td align="right">3.50822</td>
    <td align="right">1.07604E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">1403.24674</td>
    <td align="right">1754.05842</td>
    <td align="right">6.14841E-002</td>
    <td align="right">7.68551E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">21.18189</td>
    <td align="right">3.50822</td>
    <td align="right">1.07604E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Cooling</td>
    <td align="right">5599.18324</td>
    <td align="right">6439.06073</td>
    <td align="right">0.33555</td>
    <td align="right">0.38588</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">20.37400</td>
    <td align="right">1.53928E-002</td>
    <td align="right">136.13330</td>
    <td align="right">12.10897</td>
    <td align="right">0.32503</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">Heating</td>
    <td align="right">331.64786</td>
    <td align="right">414.55983</td>
    <td align="right">1.31474E-002</td>
    <td align="right">0.32503</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">136.13330</td>
    <td align="right">12.10897</td>
    <td align="right">0.32503</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Cooling</td>
    <td align="right">6090.41952</td>
    <td align="right">7003.98244</td>
    <td align="right">0.36663</td>
    <td align="right">0.42162</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">20.37400</td>
    <td align="right">1.53928E-002</td>
    <td align="right">134.32896</td>
    <td align="right">11.94847</td>
    <td align="right">0.32072</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">Heating</td>
    <td align="right">299.33846</td>
    <td align="right">374.17307</td>
    <td align="right">1.18666E-002</td>
    <td align="right">0.32072</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">134.32896</td>
    <td align="right">11.94847</td>
    <td align="right">0.32072</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Cooling</td>
    <td align="right">1759.78442</td>
    <td align="right">2023.75208</td>
    <td align="right">0.10618</td>
    <td align="right">0.12210</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">20.37400</td>
    <td align="right">1.53928E-002</td>
    <td align="right">36.52523</td>
    <td align="right">3.24890</td>
    <td align="right">8.72077E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">Heating</td>
    <td align="right">88.43504</td>
    <td align="right">110.54381</td>
    <td align="right">3.50580E-003</td>
    <td align="right">8.72077E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">36.52523</td>
    <td align="right">3.24890</td>
    <td align="right">8.72077E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26533</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">348.19668</td>
    <td align="right">5.76076</td>
    <td align="right">8.84420E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">Heating</td>
    <td align="right">4331.44488</td>
    <td align="right">5414.30610</td>
    <td align="right">0.18319</td>
    <td align="right">0.22898</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">348.19668</td>
    <td align="right">5.76076</td>
    <td align="right">8.84420E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14142</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">32.85200</td>
    <td align="right">1.49919E-002</td>
    <td align="right">185.58595</td>
    <td align="right">3.07044</td>
    <td align="right">4.71388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">Heating</td>
    <td align="right">2676.66981</td>
    <td align="right">3345.83726</td>
    <td align="right">0.11343</td>
    <td align="right">0.14179</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">185.58595</td>
    <td align="right">3.07044</td>
    <td align="right">4.71388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.28727E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">9.56334</td>
    <td align="right">0.15822</td>
    <td align="right">2.42909E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">Heating</td>
    <td align="right">199.21882</td>
    <td align="right">249.02352</td>
    <td align="right">8.57689E-003</td>
    <td align="right">1.07211E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">9.56334</td>
    <td align="right">0.15822</td>
    <td align="right">2.42909E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.29805E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.20000</td>
    <td align="right">1.49925E-002</td>
    <td align="right">3.01582</td>
    <td align="right">4.98954E-002</td>
    <td align="right">7.66018E-004</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">Heating</td>
    <td align="right">102.98716</td>
    <td align="right">128.73395</td>
    <td align="right">4.44491E-003</td>
    <td align="right">5.55613E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">3.01582</td>
    <td align="right">4.98954E-002</td>
    <td align="right">7.66018E-004</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Cooling</td>
    <td align="right">49314.98438</td>
    <td align="right">56712.23204</td>
    <td align="right">3.65958</td>
    <td align="right">4.20852</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">33.11300</td>
    <td align="right">1.49923E-002</td>
    <td align="right">350.61607</td>
    <td align="right">417.90656</td>
    <td align="right">4.18127</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">Heating</td>
    <td align="right">30078.08057</td>
    <td align="right">37597.60071</td>
    <td align="right">1.31789</td>
    <td align="right">4.18127</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">350.61607</td>
    <td align="right">417.90656</td>
    <td align="right">4.18127</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Cooling</td>
    <td align="right">17.75106</td>
    <td align="right">20.41372</td>
    <td align="right">1.31577E-003</td>
    <td align="right">5.94846E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.98200</td>
    <td align="right">1.49903E-002</td>
    <td align="right">7.61826</td>
    <td align="right">0.63020</td>
    <td align="right">5.94846E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">Heating</td>
    <td align="right">58.47979</td>
    <td align="right">73.09974</td>
    <td align="right">2.56233E-003</td>
    <td align="right">5.94846E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">7.61826</td>
    <td align="right">0.63020</td>
    <td align="right">5.94846E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.10733E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">14.18168</td>
    <td align="right">1.17315</td>
    <td align="right">1.10733E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">Heating</td>
    <td align="right">94.93960</td>
    <td align="right">118.67450</td>
    <td align="right">4.15983E-003</td>
    <td align="right">1.10733E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">14.18168</td>
    <td align="right">1.17315</td>
    <td align="right">1.10733E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.45883E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">12.11403</td>
    <td align="right">1.00211</td>
    <td align="right">9.45883E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">Heating</td>
    <td align="right">182.92097</td>
    <td align="right">228.65122</td>
    <td align="right">8.01479E-003</td>
    <td align="right">1.00185E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">12.11403</td>
    <td align="right">1.00211</td>
    <td align="right">9.45883E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.06465E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">32.76500</td>
    <td align="right">1.49917E-002</td>
    <td align="right">116.09192</td>
    <td align="right">9.60346</td>
    <td align="right">9.06465E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">Heating</td>
    <td align="right">3457.40562</td>
    <td align="right">4321.75703</td>
    <td align="right">0.15147</td>
    <td align="right">0.18933</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">116.09192</td>
    <td align="right">9.60346</td>
    <td align="right">9.06465E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.07742E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">13.79860</td>
    <td align="right">1.14146</td>
    <td align="right">1.07742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">Heating</td>
    <td align="right">237.23754</td>
    <td align="right">296.54692</td>
    <td align="right">1.03947E-002</td>
    <td align="right">1.29934E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">13.79860</td>
    <td align="right">1.14146</td>
    <td align="right">1.07742E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.22976E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">10.53994</td>
    <td align="right">0.87189</td>
    <td align="right">8.22976E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">Heating</td>
    <td align="right">119.57044</td>
    <td align="right">149.46305</td>
    <td align="right">5.23905E-003</td>
    <td align="right">8.22976E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">10.53994</td>
    <td align="right">0.87189</td>
    <td align="right">8.22976E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Cooling</td>
    <td align="right">2011.28699</td>
    <td align="right">2312.98004</td>
    <td align="right">0.14907</td>
    <td align="right">0.28498</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">29.15450</td>
    <td align="right">1.49851E-002</td>
    <td align="right">58.43601</td>
    <td align="right">9.65760</td>
    <td align="right">0.28498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">RESTROOMS</td>
    <td align="right">Heating</td>
    <td align="right">759.68798</td>
    <td align="right">949.60997</td>
    <td align="right">3.32862E-002</td>
    <td align="right">0.28498</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">58.43601</td>
    <td align="right">9.65760</td>
    <td align="right">0.28498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.04971E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">8.30402</td>
    <td align="right">1.37239</td>
    <td align="right">4.04971E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">Heating</td>
    <td align="right">146.84828</td>
    <td align="right">183.56035</td>
    <td align="right">6.34224E-003</td>
    <td align="right">4.04971E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">8.30402</td>
    <td align="right">1.37239</td>
    <td align="right">4.04971E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.16474E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">10.59044</td>
    <td align="right">1.75026</td>
    <td align="right">5.16474E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">Heating</td>
    <td align="right">186.68598</td>
    <td align="right">233.35747</td>
    <td align="right">8.05102E-003</td>
    <td align="right">5.16474E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">10.59044</td>
    <td align="right">1.75026</td>
    <td align="right">5.16474E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.02261E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">10.29898</td>
    <td align="right">1.70209</td>
    <td align="right">5.02261E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">Heating</td>
    <td align="right">227.25656</td>
    <td align="right">284.07070</td>
    <td align="right">9.76924E-003</td>
    <td align="right">5.02261E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">10.29898</td>
    <td align="right">1.70209</td>
    <td align="right">5.02261E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Cooling</td>
    <td align="right">12.29922</td>
    <td align="right">14.14411</td>
    <td align="right">9.11631E-004</td>
    <td align="right">4.32558E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.98200</td>
    <td align="right">1.49903E-002</td>
    <td align="right">8.86972</td>
    <td align="right">1.46588</td>
    <td align="right">4.32558E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">Heating</td>
    <td align="right">179.26208</td>
    <td align="right">224.07760</td>
    <td align="right">7.72776E-003</td>
    <td align="right">4.32558E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">8.86972</td>
    <td align="right">1.46588</td>
    <td align="right">4.32558E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.23726E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">10.73912</td>
    <td align="right">1.77483</td>
    <td align="right">5.23726E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">Heating</td>
    <td align="right">142.49006</td>
    <td align="right">178.11258</td>
    <td align="right">6.15037E-003</td>
    <td align="right">5.23726E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">10.73912</td>
    <td align="right">1.77483</td>
    <td align="right">5.23726E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.29180</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">31.83700</td>
    <td align="right">1.49900E-002</td>
    <td align="right">59.83454</td>
    <td align="right">9.88873</td>
    <td align="right">0.29180</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">Heating</td>
    <td align="right">870.85883</td>
    <td align="right">1088.57354</td>
    <td align="right">3.72212E-002</td>
    <td align="right">0.29180</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">59.83454</td>
    <td align="right">9.88873</td>
    <td align="right">0.29180</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Cooling</td>
    <td align="right">3099.21113</td>
    <td align="right">3564.09280</td>
    <td align="right">0.22977</td>
    <td align="right">0.82513</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">33.05500</td>
    <td align="right">1.49922E-002</td>
    <td align="right">249.70289</td>
    <td align="right">103.14746</td>
    <td align="right">0.82513</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">Heating</td>
    <td align="right">10702.60548</td>
    <td align="right">13378.25685</td>
    <td align="right">0.46888</td>
    <td align="right">0.82513</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">249.70289</td>
    <td align="right">103.14746</td>
    <td align="right">0.82513</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Cooling</td>
    <td align="right">33545.38960</td>
    <td align="right">38577.19804</td>
    <td align="right">2.48623</td>
    <td align="right">2.85916</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">28.90800</td>
    <td align="right">1.49846E-002</td>
    <td align="right">87.05015</td>
    <td align="right">0.00000</td>
    <td align="right">4.42215E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">Heating</td>
    <td align="right">19243.89900</td>
    <td align="right">24054.87374</td>
    <td align="right">0.84318</td>
    <td align="right">1.05398</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">87.05015</td>
    <td align="right">0.00000</td>
    <td align="right">4.42215E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">2618.99409</td>
    <td align="right">3011.84321</td>
    <td align="right">0.19411</td>
    <td align="right">0.22323</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">32.44600</td>
    <td align="right">1.49911E-002</td>
    <td align="right">19.32383</td>
    <td align="right">3.20048</td>
    <td align="right">9.81651E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">1273.73527</td>
    <td align="right">1592.16909</td>
    <td align="right">5.58094E-002</td>
    <td align="right">6.97618E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">19.32383</td>
    <td align="right">3.20048</td>
    <td align="right">9.81651E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Cooling</td>
    <td align="right">68894.81205</td>
    <td align="right">79229.03386</td>
    <td align="right">5.11222</td>
    <td align="right">5.87905</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">32.76500</td>
    <td align="right">1.49917E-002</td>
    <td align="right">297.28973</td>
    <td align="right">354.34578</td>
    <td align="right">3.54533</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">Heating</td>
    <td align="right">30235.33843</td>
    <td align="right">37794.17304</td>
    <td align="right">1.32478</td>
    <td align="right">3.54533</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">297.28973</td>
    <td align="right">354.34578</td>
    <td align="right">3.54533</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.98951E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">25.77600</td>
    <td align="right">1.49789E-002</td>
    <td align="right">26.10905</td>
    <td align="right">0.00000</td>
    <td align="right">6.63170E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">Heating</td>
    <td align="right">294.33128</td>
    <td align="right">367.91410</td>
    <td align="right">1.28963E-002</td>
    <td align="right">1.61204E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">26.10905</td>
    <td align="right">0.00000</td>
    <td align="right">6.63170E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.06702E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">29.64750</td>
    <td align="right">1.49860E-002</td>
    <td align="right">27.12623</td>
    <td align="right">0.00000</td>
    <td align="right">6.89006E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">Heating</td>
    <td align="right">283.34716</td>
    <td align="right">354.18395</td>
    <td align="right">1.24150E-002</td>
    <td align="right">1.55188E-002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">27.12623</td>
    <td align="right">0.00000</td>
    <td align="right">6.89006E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.55848E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">30.45950</td>
    <td align="right">1.49875E-002</td>
    <td align="right">12.54394</td>
    <td align="right">0.00000</td>
    <td align="right">3.18616E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">Heating</td>
    <td align="right">144.99642</td>
    <td align="right">181.24553</td>
    <td align="right">6.35310E-003</td>
    <td align="right">7.94138E-003</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">12.54394</td>
    <td align="right">0.00000</td>
    <td align="right">3.18616E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">7161.47146</td>
    <td align="right">8235.69218</td>
    <td align="right">0.53082</td>
    <td align="right">0.61044</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.20000</td>
    <td align="right">1.49925E-002</td>
    <td align="right">240.61887</td>
    <td align="right">19.90468</td>
    <td align="right">0.18788</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">3598.03900</td>
    <td align="right">4497.54875</td>
    <td align="right">0.15765</td>
    <td align="right">0.19706</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">240.61887</td>
    <td align="right">19.90468</td>
    <td align="right">0.18788</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">135314.40611</td>
    <td align="right">155611.56702</td>
    <td align="right">10.02905</td>
    <td align="right">11.53341</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">32.09800</td>
    <td align="right">1.49905E-002</td>
    <td align="right">220.83053</td>
    <td align="right">36.57475</td>
    <td align="right">0.11218</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">50455.82763</td>
    <td align="right">63069.78454</td>
    <td align="right">2.21075</td>
    <td align="right">2.76344</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">220.83053</td>
    <td align="right">36.57475</td>
    <td align="right">0.11218</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Cooling</td>
    <td align="right">18449.73381</td>
    <td align="right">21217.19388</td>
    <td align="right">1.36746</td>
    <td align="right">1.57258</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">32.21400</td>
    <td align="right">1.49907E-002</td>
    <td align="right">189.05769</td>
    <td align="right">15.63939</td>
    <td align="right">0.14762</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">Heating</td>
    <td align="right">7861.82321</td>
    <td align="right">9827.27902</td>
    <td align="right">0.34447</td>
    <td align="right">0.43059</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-17.80000</td>
    <td align="right">7.99928E-004</td>
    <td align="right">189.05769</td>
    <td align="right">15.63939</td>
    <td align="right">0.14762</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1079439.26</td>
    <td align="right">57.39566</td>
    <td align="right">57.39566</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1002895.32</td>
    <td align="right">42.12846</td>
    <td align="right">42.12846</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.62228</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.51021E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.98668</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.51141E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.80825E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.98668</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31126.48112</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.80825E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">568.46250</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.69888</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18689</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20966</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22320E-003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.63553E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22867</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">102_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7477.43478</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.63553E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">155.26852</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28978</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.67954E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38693</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.36109E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48523E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38693</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">104_STORAGE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11362.15950</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48523E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">229.13545</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.03582</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.05206E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.91075</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11400E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.33645E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.02575</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">108 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33541.37886</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.33645E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">696.48489</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.64003</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.89927E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.49201</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.20362E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.01709E-004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49201</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">109 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13793.78699</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.01709E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">275.08994</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.17690</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.05898E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.95307</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11026E-002</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.54616E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05507</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">112_ARC VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34500.14039</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.54616E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">716.39352</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.43039</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.78754E-002</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.72912</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.20077E-003</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.32616E-004</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.02431</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33494.32445</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.32616E-004</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">695.50781</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32956</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42124</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.88679E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.42685E-004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.53268E-005</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.88679E-002</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">114_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2072.28734</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.53268E-005</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">39.15960</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.98188</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.51021E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.19456</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.51141E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.01051E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.19456</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13763.69157</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.01051E-004</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">243.15715</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62572</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24675</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18771</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.26429E-004</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.87267E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.26183</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8561.61614</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87267E-004</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">177.78149</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59331</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.48278E-002</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.47799</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.52627E-003</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.34918E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47799</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6168.26940</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34918E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">110.67717</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04800E-002</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.14401E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.75165E-006</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.43981E-003</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">308.67727</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.75165E-006</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6.40967</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.13561</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.77305E-002</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.64068</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.37514E-003</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.23012E-004</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.64068</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10195.83792</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.23012E-004</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">186.47839</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52529E-002</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.57588E-003</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.70052E-005</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.37758E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">777.45717</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.70052E-005</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16.14386</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.55252</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.77305E-002</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.06576</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.37514E-003</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.83088E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.06576</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17514.32746</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.83088E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">321.33356</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16084</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23060</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.82511E-002</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.91332E-004</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.93506E-005</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.82511E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">884.68493</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.93506E-005</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16.42477</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32545</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23060</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.76363E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.91332E-004</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.21285E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.76363E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1926.06582</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.21285E-005</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.08936</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23799</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18411</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.13957E-002</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24165E-003</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73919E-004</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.23799</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7951.37989</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73919E-004</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">166.19363</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18136</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.84275</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.44069E-002</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.71255E-004</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.31983E-004</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.18136</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6034.10176</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31983E-004</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">125.95796</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.90611E-002</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.91794</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.97183E-002</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.49036E-004</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.21231E-005</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.90611E-002</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3297.38206</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.21231E-005</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.83980</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14796</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66939</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.43883E-002</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.41503E-004</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.07488E-004</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.14796</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4914.21325</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07488E-004</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">102.52503</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">12.87851</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.90127E-002</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.86355</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.87930E-003</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.45223E-003</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.86355</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">112113.05956</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.45223E-003</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2254.30101</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23254</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.94110E-002</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.97610E-002</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.29343E-003</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.49692E-005</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.68551E-002</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2513.12464</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.49692E-005</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.18489</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38588</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26882</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11576</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.50369E-004</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.79917E-005</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11576</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1279.74893</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.79917E-005</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.49417</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42162</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24277</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12649</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.41620E-004</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.88598E-005</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12649</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1319.43654</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.88598E-005</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.03289</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12210</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22794</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.66311E-002</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.00290E-003</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.40599E-006</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.66311E-002</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">384.31180</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.40599E-006</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6.71320</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26533</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.95978E-002</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.67893E-004</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22898</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7675.87817</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67893E-004</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.59969</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14179</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.99736</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.25372E-002</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.29205E-004</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.03814E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.14179</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4746.24512</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03814E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.25980</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.07211E-002</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.67971</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.21634E-003</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.36319E-004</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.76292E-006</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.07211E-002</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">354.91160</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.76292E-006</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7.39708</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.55613E-003</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41361</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.66684E-003</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.52699E-004</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.01606E-006</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.55613E-003</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">183.60959</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.01606E-006</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3.82477</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.20852</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.34830E-002</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.26256</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.60097E-003</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.17824E-003</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.64736</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">NORTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53867.90746</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17824E-003</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1118.56414</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.94846E-003</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.97590</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.78454E-003</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.34245E-004</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.29082E-006</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.20291E-003</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">104.73355</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.29082E-006</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.17479</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.10733E-002</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.97590</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.32199E-003</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.34245E-004</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.71905E-006</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.19979E-003</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">170.03071</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.71905E-006</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3.53068</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.00185E-002</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.92139</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.00555E-003</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.48105E-004</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.16554E-006</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00185E-002</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">327.59970</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.16554E-006</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6.80259</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18933</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.46723</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.68002E-002</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.89269E-004</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.35311E-004</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.18933</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6186.24923</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.35311E-004</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">128.42693</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.29934E-002</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.80922</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.89801E-003</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.82493E-004</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.29327E-006</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.29934E-002</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">424.87717</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.29327E-006</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8.82255</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.22976E-003</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.97590</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.46893E-003</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.34245E-004</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.68391E-006</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.54881E-003</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">214.14296</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.68391E-006</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.44667</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28498</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.54942E-002</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.92399E-005</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.54942E-002</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOMS VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1794.00140</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.92399E-005</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">33.90651</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.04971E-002</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.21491E-002</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.63955E-006</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.21491E-002</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">303.55221</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.63955E-006</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5.90809</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.16474E-002</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.54942E-002</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.45140E-006</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.54942E-002</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">386.38764</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.45140E-006</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7.51755</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.02261E-002</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.50678E-002</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.46852E-006</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.50678E-002</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">432.88944</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.46852E-006</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8.68314</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.32558E-002</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.29768E-002</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.70457E-006</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.29768E-002</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">352.24369</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.70457E-006</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6.97376</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.23726E-002</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.57118E-002</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.29003E-006</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.57118E-002</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">333.29125</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.29003E-006</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6.30931</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29180</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15625</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.75403E-002</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46304E-003</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.27215E-005</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.75403E-002</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1953.17349</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.27215E-005</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">37.26548</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.82513</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23060</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24754</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.91332E-004</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.19037E-004</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.58610</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19157.87214</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.19037E-004</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">397.76667</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.85916</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.31999E-002</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.85775</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.85349E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.53838E-004</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05398</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34464.58519</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.53838E-004</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">715.65522</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22323</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.59629E-002</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.69683E-002</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.46558E-003</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.98958E-005</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.97618E-002</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2281.17793</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.98958E-005</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">47.36853</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.87905</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">3.85325E-002</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.76371</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.93265E-003</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.20768E-003</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.76371</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SOUTH_HALL VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">55213.66348</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.20768E-003</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1132.23868</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.98951E-002</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.96853E-003</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.15298E-005</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.61204E-002</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">527.12839</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15298E-005</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.94579</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.06702E-002</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.20106E-003</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.10995E-005</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.55188E-002</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">507.45653</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10995E-005</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.53731</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.55848E-003</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.86754E-003</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28600E-004</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.67992E-006</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.94138E-003</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">259.67927</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.67992E-006</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5.39223</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61044</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30036</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18313</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.61088E-004</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.40945E-004</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.19706</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6443.85640</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40945E-004</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">133.80632</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">11.53341</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.45900E-002</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.46002</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56682E-002</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.12698E-003</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.46002</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">97243.02114</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.12698E-003</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1940.42790</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.57258</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.16086E-002</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.47177</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.49540E-003</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.16867E-004</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47177</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14486.79871</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.16867E-004</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">295.51517</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">22.67374</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">22.67374</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">75.57913</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">42.12846</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.73400</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">54 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">54 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">30.60927</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.77623</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.41376</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.28461E-002</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1948746.86175</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.27400E-002</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">623234.70198</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.36319E-002</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8110.44993</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">57.39566</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.27400E-002</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.75526E-006</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.36319E-002</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.27400E-002</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.92880</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.27400E-002</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">21138.07548</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">DistrictCooling</td>
    <td align="right">PURCHASED COOLING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1948746.86175</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.84545E-002</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.41454</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.84545E-002</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7269.44440</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">DistrictHeating</td>
    <td align="right">HOT WATER LOOP DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1327088.31619</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.39586E-004</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.67504E-002</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.39586E-004</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5.94355</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.39586E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">29455.19</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">6937.02</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">10744.94</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">30885.38</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">13044.91</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">31896.97</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">29084.23</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">1960.42</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">13009.97</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">7450.08</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">5829.95</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">194.09</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">9648.28</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">476.43</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">16573.35</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">837.03</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">1822.19</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">4646.52</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">3533.82</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">1930.65</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">2880.64</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">106023.59</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">2326.10</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">1209.80</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">1247.36</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">363.32</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">4890.30</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">2770.83</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">208.40</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">107.91</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">47772.22</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">83.81</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">142.75</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">193.59</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">3657.06</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">251.07</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">144.07</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">1697.15</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">287.10</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">365.45</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">409.38</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">333.13</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">315.30</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">1847.64</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">13639.04</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">31058.14</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">2138.13</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">52206.77</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">351.29</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">351.64</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">170.76</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">5996.46</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">91963.41</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">13698.15</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">409875.74</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">1690998.90</td>
    <td align="right">1102093.47</td>
    <td align="right">588905.43</td>
    <td align="right">0.65</td>
    <td align="right">179444.38</td>
    <td align="right">1820.02</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0572666997E-002</td>
    <td align="right">0.2141753808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1820302451</td>
    <td align="right">0.7749161311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">102_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9862495632E-002</td>
    <td align="right">0.1729089007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1915646484</td>
    <td align="right">0.4844188991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">104_STORAGE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2589625163E-002</td>
    <td align="right">0.4629989786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6058298770E-002</td>
    <td align="right">0.3076297458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">108</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2644380626E-002</td>
    <td align="right">0.4542705772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1786476415E-002</td>
    <td align="right">0.2993272069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">109</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2025941913E-002</td>
    <td align="right">0.4448498260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9179052826E-002</td>
    <td align="right">0.3204380062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">112_ARC</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2568330355E-002</td>
    <td align="right">0.4534396313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0166207721E-002</td>
    <td align="right">0.3147031017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2003274661E-002</td>
    <td align="right">0.4075277367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3884174263E-002</td>
    <td align="right">0.1940589017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">114_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1540817444E-002</td>
    <td align="right">0.1043734895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7874343244</td>
    <td align="right">8.6373868062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1014711443E-002</td>
    <td align="right">0.2682843296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3602260187E-002</td>
    <td align="right">9.4336277555E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9858194677E-002</td>
    <td align="right">0.1511679431</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1026061897</td>
    <td align="right">0.4575621753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2618751448E-002</td>
    <td align="right">0.3094018491</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4397691153E-002</td>
    <td align="right">8.9199008230E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1253504752E-003</td>
    <td align="right">1.5304399173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6918406863E-003</td>
    <td align="right">4.6472814007E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4662370897E-002</td>
    <td align="right">0.2925563730</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6844006526E-002</td>
    <td align="right">0.3373860278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3338457096E-003</td>
    <td align="right">1.6477812507E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6949109121E-003</td>
    <td align="right">4.6079888732E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0483280946E-002</td>
    <td align="right">0.2916461207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1052886609</td>
    <td align="right">0.7660450882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0266162590E-002</td>
    <td align="right">0.1450875931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3001311839E-002</td>
    <td align="right">4.5357715518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0779681411E-002</td>
    <td align="right">0.1590467020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0619661964E-002</td>
    <td align="right">4.8818802691E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2697547551E-002</td>
    <td align="right">1.8818439340E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057195442</td>
    <td align="right">0.5912056255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8190562589E-003</td>
    <td align="right">8.4529617990E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1674010244E-003</td>
    <td align="right">3.9993866936E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0470038990E-002</td>
    <td align="right">9.6484055691E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4436843934E-003</td>
    <td align="right">4.3057553301E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5599515000E-002</td>
    <td align="right">2.2855980741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2119056627E-003</td>
    <td align="right">4.2998787696E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1526906128E-002</td>
    <td align="right">0.3966118879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1069532955</td>
    <td align="right">0.6914520500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0539919115E-002</td>
    <td align="right">0.2673537452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2244772218</td>
    <td align="right">1.3848898007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2914600241E-002</td>
    <td align="right">0.1733248681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8146514189E-002</td>
    <td align="right">5.1309302793E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4430514380E-002</td>
    <td align="right">0.1748817982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7592310774E-002</td>
    <td align="right">4.9403584081E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.6950569741E-002</td>
    <td align="right">0.1600316261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6724005571E-002</td>
    <td align="right">5.4129345382E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5086558651E-003</td>
    <td align="right">5.2104805237E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6287172630E-003</td>
    <td align="right">3.9116658466E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7260391695E-003</td>
    <td align="right">2.2465665350E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4879664969E-003</td>
    <td align="right">4.2350696219E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4187337611E-003</td>
    <td align="right">4.8318119009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8310854347E-003</td>
    <td align="right">4.1418049447E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1254496773E-002</td>
    <td align="right">1.8541281301E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0232682081E-003</td>
    <td align="right">5.2861237539E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2158659699E-002</td>
    <td align="right">0.3003437605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5241233580</td>
    <td align="right">3.3136212080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6077185309E-002</td>
    <td align="right">5.2095892701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6867393089E-002</td>
    <td align="right">0.3425656546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6234787372E-002</td>
    <td align="right">5.0600800068E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6609526718E-002</td>
    <td align="right">0.3049963434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8724144497E-002</td>
    <td align="right">5.6497895599E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2011822921E-002</td>
    <td align="right">0.1951793839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1829270261E-002</td>
    <td align="right">0.1218457779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0948851200E-002</td>
    <td align="right">0.1087422711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9084779691E-002</td>
    <td align="right">6.5299424385E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1966292079E-002</td>
    <td align="right">0.1956343124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3258518217E-002</td>
    <td align="right">4.4104832102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6514459612E-002</td>
    <td align="right">7.6428899645E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RESTROOMS</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0131382854E-002</td>
    <td align="right">0.2029565981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5904036727E-002</td>
    <td align="right">9.9041014234E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7794942329E-002</td>
    <td align="right">2.5826049308E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3716939158E-003</td>
    <td align="right">5.4428275937E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8414982228E-002</td>
    <td align="right">1.5317788495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2800079902E-003</td>
    <td align="right">4.3439143950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9297596942E-003</td>
    <td align="right">3.9767270946E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1459898083E-003</td>
    <td align="right">4.4107246305E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2890694761E-002</td>
    <td align="right">2.6886571361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5603887264E-003</td>
    <td align="right">5.4045501128E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6545954898E-003</td>
    <td align="right">1.6992677064E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7623869301E-003</td>
    <td align="right">5.0503541691E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6305670618E-003</td>
    <td align="right">4.9990861922E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3287205794E-003</td>
    <td align="right">4.8697111086E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0222148553E-002</td>
    <td align="right">0.2070079338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4418574632E-002</td>
    <td align="right">0.5132213775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2284964681E-002</td>
    <td align="right">0.4383257784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1298969138E-002</td>
    <td align="right">0.1584448066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0342681045E-002</td>
    <td align="right">0.2664916256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1844754703</td>
    <td align="right">0.9827126566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1102984955E-002</td>
    <td align="right">0.3635194236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2831002675</td>
    <td align="right">0.8274785887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9923976176E-002</td>
    <td align="right">1.8317408292E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5122531751E-003</td>
    <td align="right">4.5908943092E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1207642695E-002</td>
    <td align="right">8.1331089551E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6378750942E-003</td>
    <td align="right">4.2156055274E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0284587752E-003</td>
    <td align="right">1.4609598929E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6366549488E-003</td>
    <td align="right">4.5976979339E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9955969774E-002</td>
    <td align="right">0.1878411711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2007952055</td>
    <td align="right">1.2074182326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2888617038E-002</td>
    <td align="right">0.4769735356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7092230355E-002</td>
    <td align="right">0.3803480286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0338193212E-002</td>
    <td align="right">0.2373260064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2525652640</td>
    <td align="right">1.8205158902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     6084.27</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">     6385.94</td>
    <td align="right">        0.00</td>
    <td align="right">    12494.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      33.20</td>
    <td align="right">       8.70</td>
    <td align="right">      23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      28.90</td>
    <td align="right">       8.70</td>
    <td align="right">      23.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       5.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      31.20</td>
    <td align="right">       8.70</td>
    <td align="right">   79000.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       5.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      31.10</td>
    <td align="right">       8.70</td>
    <td align="right">      25.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -17.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -1.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      11.60</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -16.50</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.40</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     270.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       5.10</td>
    <td align="right">           2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      37.70</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     212.60</td>
    <td align="right">          66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     107.70</td>
    <td align="right">          68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      47.10</td>
    <td align="right">          49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">     107.40</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      96.40</td>
    <td align="right">          44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      50.60</td>
    <td align="right">          18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      34.80</td>
    <td align="right">          31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">      12.50</td>
    <td align="right">           9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      96.70</td>
    <td align="right">          29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_61</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     565.78</td>
    <td align="right">     565.78</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_74</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     171.41</td>
    <td align="right">     171.41</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_102</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      40.13</td>
    <td align="right">       6.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_100</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      28.43</td>
    <td align="right">      28.43</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_137</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      49.05</td>
    <td align="right">       7.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_139</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      89.19</td>
    <td align="right">      13.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_134</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_146</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      44.59</td>
    <td align="right">       6.69</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_142</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      40.88</td>
    <td align="right">      40.88</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_24</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      49.05</td>
    <td align="right">       7.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_28</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      93.65</td>
    <td align="right">      14.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_23</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      85.84</td>
    <td align="right">      85.84</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_5</td>
