    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      64.66</td>
    <td align="right">       9.70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      73.58</td>
    <td align="right">      11.04</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      88.91</td>
    <td align="right">      88.91</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE10</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     340.20</td>
    <td align="right">     340.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_86</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     202.62</td>
    <td align="right">     202.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE3</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     135.55</td>
    <td align="right">     135.55</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      13.75</td>
    <td align="right">      13.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     189.82</td>
    <td align="right">     189.82</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE7</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      33.14</td>
    <td align="right">      33.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE13</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">     127.70</td>
    <td align="right">     127.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE8</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     315.77</td>
    <td align="right">     315.77</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      48.67</td>
    <td align="right">      48.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      21.24</td>
    <td align="right">      21.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE7</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      64.76</td>
    <td align="right">      64.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      98.49</td>
    <td align="right">      98.49</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.694</td>
    <td align="right">      0.775</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">     180.01</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      57.50</td>
    <td align="right">      57.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE23</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">     121.49</td>
    <td align="right">     121.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE18</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     200.57</td>
    <td align="right">     200.57</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE17</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       7.11</td>
    <td align="right">       7.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE19</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       6.94</td>
    <td align="right">       6.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE18</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     119.33</td>
    <td align="right">     119.33</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE15</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       6.07</td>
    <td align="right">       6.07</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE18</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      60.20</td>
    <td align="right">      60.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       5.87</td>
    <td align="right">       5.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE22</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      30.05</td>
    <td align="right">      30.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      25.10</td>
    <td align="right">      25.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     129.98</td>
    <td align="right">     129.98</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_58</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">     405.80</td>
    <td align="right">      60.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_48</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     490.34</td>
    <td align="right">     490.34</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_117</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      21.18</td>
    <td align="right">      21.18</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       7.49</td>
    <td align="right">       7.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      49.72</td>
    <td align="right">      49.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      36.68</td>
    <td align="right">      36.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     136.13</td>
    <td align="right">     136.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      11.39</td>
    <td align="right">      11.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE8</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      22.05</td>
    <td align="right">      22.05</td>
    <td align="right">      90.13</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE9</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      13.87</td>
    <td align="right">      13.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE5</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     134.33</td>
    <td align="right">     134.33</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      34.91</td>
    <td align="right">      34.91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      36.53</td>
    <td align="right">      36.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       7.49</td>
    <td align="right">       7.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      55.75</td>
    <td align="right">      55.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE7</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      83.66</td>
    <td align="right">      83.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     348.20</td>
    <td align="right">     348.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       7.11</td>
    <td align="right">       7.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      87.30</td>
    <td align="right">      87.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE6</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      28.48</td>
    <td align="right">      28.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     185.59</td>
    <td align="right">     185.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       7.51</td>
    <td align="right">       7.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">       9.56</td>
    <td align="right">       9.56</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">       3.02</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_19</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">     165.00</td>
    <td align="right">      24.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_10</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     350.62</td>
    <td align="right">     350.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">       7.62</td>
    <td align="right">       7.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      14.18</td>
    <td align="right">      14.18</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">     270.13</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       9.50</td>
    <td align="right">       9.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      12.11</td>
    <td align="right">      12.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.694</td>
    <td align="right">      0.775</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE6</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     116.09</td>
    <td align="right">     116.09</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE1</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      16.18</td>
    <td align="right">      16.18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE3</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      16.18</td>
    <td align="right">      16.18</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE4</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      13.80</td>
    <td align="right">      13.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE1</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">       8.30</td>
    <td align="right">       8.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE3</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">       8.09</td>
    <td align="right">       8.09</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      10.30</td>
    <td align="right">      10.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">       8.87</td>
    <td align="right">       8.87</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      10.74</td>
    <td align="right">      10.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE9</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.662</td>
    <td align="right">      6.521</td>
    <td align="right">      22.54</td>
    <td align="right">      22.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE7</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      59.83</td>
    <td align="right">      59.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL-R7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.694</td>
    <td align="right">      0.775</td>
    <td align="right">      82.79</td>
    <td align="right">      10.76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">     249.70</td>
    <td align="right">     249.70</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_108</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      51.28</td>
    <td align="right">       7.69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_114</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">      91.42</td>
    <td align="right">      13.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_107</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      87.05</td>
    <td align="right">      87.05</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_149</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">      19.32</td>
    <td align="right">      19.32</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_126</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">     178.37</td>
    <td align="right">      26.76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_125</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     297.29</td>
    <td align="right">     297.29</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      26.11</td>
    <td align="right">      26.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE2</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      27.13</td>
    <td align="right">      27.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE4</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      4.385</td>
    <td align="right">     15.147</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_200</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     240.62</td>
    <td align="right">     240.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_193</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-6.41</td>
    <td align="right">       0.30</td>
    <td align="right">      4.015</td>
    <td align="right">     10.061</td>
    <td align="right">     383.50</td>
    <td align="right">      57.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_177</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     220.83</td>
    <td align="right">     220.83</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_157</td>
    <td align="right">TYPICAL IEAD ROOF R-13.89</td>
    <td align="right">       0.30</td>
    <td align="right">      0.409</td>
    <td align="right">      0.433</td>
    <td align="right">     189.06</td>
    <td align="right">     189.06</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_62</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      59.09</td>
    <td align="right">      59.09</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_63</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_64</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">     193.98</td>
    <td align="right">     193.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_65</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_66</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      86.96</td>
    <td align="right">      86.96</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_67</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      28.99</td>
    <td align="right">      28.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_68</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      82.50</td>
    <td align="right">      82.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_69</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_70</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_71</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_72</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_13</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      59.09</td>
    <td align="right">      59.09</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_15</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_60</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     565.78</td>
    <td align="right">     565.78</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_75</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_76</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_77</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_78</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_79</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_80</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_81</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      86.96</td>
    <td align="right">      86.96</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_82</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_83</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_84</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_73</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     171.41</td>
    <td align="right">     171.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_101</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_104</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_105</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_99</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      28.43</td>
    <td align="right">      28.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_135</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_136</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_133</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_143</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_144</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      44.59</td>
    <td align="right">      44.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_145</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_141</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      40.88</td>
    <td align="right">      40.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_26</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_27</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_22</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      85.84</td>
    <td align="right">      85.84</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_2</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      60.20</td>
    <td align="right">      60.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_3</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       4.46</td>
    <td align="right">       4.46</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_4</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      73.58</td>
    <td align="right">      73.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      88.91</td>
    <td align="right">      88.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_40</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       1.11</td>
    <td align="right">       1.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_41</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      59.09</td>
    <td align="right">      59.09</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_42</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_43</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_44</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_45</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      52.40</td>
    <td align="right">      52.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_46</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_38</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     182.18</td>
    <td align="right">     182.18</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_39</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     182.18</td>
    <td align="right">     182.18</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      82.56</td>
    <td align="right">      82.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.54</td>
    <td align="right">       9.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.61</td>
    <td align="right">      28.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.77</td>
    <td align="right">       4.77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.10</td>
    <td align="right">       9.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      29.04</td>
    <td align="right">      29.04</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.51</td>
    <td align="right">       7.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       8.09</td>
    <td align="right">       8.09</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.48</td>
    <td align="right">      17.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.39</td>
    <td align="right">       9.39</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.17</td>
    <td align="right">      10.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.42</td>
    <td align="right">       6.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.17</td>
    <td align="right">      20.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193..FACE17</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     340.20</td>
    <td align="right">     340.20</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_87</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_88</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_89</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      86.96</td>
    <td align="right">      86.96</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_90</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_91</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_92</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_93</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_94</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_95</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      28.99</td>
    <td align="right">      28.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_96</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      86.96</td>
    <td align="right">      86.96</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_97</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_98</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_85</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     202.62</td>
    <td align="right">     202.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.37</td>
    <td align="right">       7.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.17</td>
    <td align="right">      10.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.48</td>
    <td align="right">      17.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.39</td>
    <td align="right">       9.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      41.47</td>
    <td align="right">      41.47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      34.91</td>
    <td align="right">      34.91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.25</td>
    <td align="right">       7.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.36</td>
    <td align="right">       6.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.31</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.62</td>
    <td align="right">       6.62</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A..FACE15</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     135.55</td>
    <td align="right">     135.55</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.74</td>
    <td align="right">      19.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      16.47</td>
    <td align="right">      16.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      13.75</td>
    <td align="right">      13.75</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.95</td>
    <td align="right">      45.95</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.95</td>
    <td align="right">      45.95</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     189.82</td>
    <td align="right">     189.82</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.30</td>
    <td align="right">      14.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.06</td>
    <td align="right">      10.06</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.41</td>
    <td align="right">      18.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.97</td>
    <td align="right">       9.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.30</td>
    <td align="right">      14.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.17</td>
    <td align="right">       5.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.79</td>
    <td align="right">      21.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.03</td>
    <td align="right">      28.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.59</td>
    <td align="right">      11.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE..FACE13</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      33.14</td>
    <td align="right">      33.14</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.95</td>
    <td align="right">      45.95</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.61</td>
    <td align="right">      28.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.05</td>
    <td align="right">      30.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      24.91</td>
    <td align="right">      24.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.97</td>
    <td align="right">       9.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      27.22</td>
    <td align="right">      27.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.25</td>
    <td align="right">       7.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.42</td>
    <td align="right">       6.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.17</td>
    <td align="right">      20.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C..FACE14</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     315.77</td>
    <td align="right">     315.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.03</td>
    <td align="right">      28.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.60</td>
    <td align="right">      20.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.64</td>
    <td align="right">      31.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.95</td>
    <td align="right">       7.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.21</td>
    <td align="right">       6.21</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      48.67</td>
    <td align="right">      48.67</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       2.25</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      39.82</td>
    <td align="right">      39.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.99</td>
    <td align="right">      18.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      15.61</td>
    <td align="right">      15.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      98.49</td>
    <td align="right">      98.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      27.22</td>
    <td align="right">      27.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.31</td>
    <td align="right">       9.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      82.56</td>
    <td align="right">      82.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      57.50</td>
    <td align="right">      57.50</td>
    <td align="right">     180.01</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.65</td>
    <td align="right">       6.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.02</td>
    <td align="right">       7.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.47</td>
    <td align="right">       3.47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      84.33</td>
    <td align="right">      84.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.48</td>
    <td align="right">      28.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE17</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.17</td>
    <td align="right">      45.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE19</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.32</td>
    <td align="right">      28.32</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE20</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE21</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE22</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.79</td>
    <td align="right">      21.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.64</td>
    <td align="right">      31.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.60</td>
    <td align="right">      20.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.97</td>
    <td align="right">       9.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      24.91</td>
    <td align="right">      24.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.24</td>
    <td align="right">       7.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       1.04</td>
    <td align="right">       1.04</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA..FACE24</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     200.57</td>
    <td align="right">     200.57</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.29</td>
    <td align="right">       5.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.20</td>
    <td align="right">      10.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      41.61</td>
    <td align="right">      41.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.94</td>
    <td align="right">       6.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.37</td>
    <td align="right">      20.37</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      35.11</td>
    <td align="right">      35.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.03</td>
    <td align="right">      28.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.59</td>
    <td align="right">      11.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.03</td>
    <td align="right">      28.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      39.82</td>
    <td align="right">      39.82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       2.25</td>
    <td align="right">       2.25</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.32</td>
    <td align="right">      28.32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C..FACE20</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     119.33</td>
    <td align="right">     119.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.62</td>
    <td align="right">       6.62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.31</td>
    <td align="right">       9.31</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.36</td>
    <td align="right">       6.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.18</td>
    <td align="right">      28.18</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      48.26</td>
    <td align="right">      48.26</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      29.19</td>
    <td align="right">      29.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE17</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      49.72</td>
    <td align="right">      49.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE19</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.24</td>
    <td align="right">       7.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE20</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      51.93</td>
    <td align="right">      51.93</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE21</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      42.48</td>
    <td align="right">      42.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE23</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.77</td>
    <td align="right">       4.77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.82</td>
    <td align="right">      21.82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.37</td>
    <td align="right">       7.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.16</td>
    <td align="right">      19.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD..FACE24</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     129.98</td>
    <td align="right">     129.98</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_49</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_50</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_51</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_52</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_53</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">     193.98</td>
    <td align="right">     193.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_54</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      41.25</td>
    <td align="right">      41.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_55</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_56</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       4.46</td>
    <td align="right">       4.46</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_57</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      60.20</td>
    <td align="right">      60.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_12</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      41.25</td>
    <td align="right">      41.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_47</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     490.34</td>
    <td align="right">     490.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_118</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_119</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_120</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_121</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_122</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_123</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_16</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_116</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      21.18</td>
    <td align="right">      21.18</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      49.72</td>
    <td align="right">      49.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      29.19</td>
    <td align="right">      29.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     136.13</td>
    <td align="right">     136.13</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.10</td>
    <td align="right">       9.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      42.48</td>
    <td align="right">      42.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      51.93</td>
    <td align="right">      51.93</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       1.04</td>
    <td align="right">       1.04</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.47</td>
    <td align="right">       3.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D..FACE12</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     134.33</td>
    <td align="right">     134.33</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.61</td>
    <td align="right">       3.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      34.91</td>
    <td align="right">      34.91</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.02</td>
    <td align="right">      14.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      36.53</td>
    <td align="right">      36.53</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.02</td>
    <td align="right">      14.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      48.26</td>
    <td align="right">      48.26</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.18</td>
    <td align="right">      28.18</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      41.47</td>
    <td align="right">      41.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     348.20</td>
    <td align="right">     348.20</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.17</td>
    <td align="right">      45.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.48</td>
    <td align="right">      28.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      35.02</td>
    <td align="right">      35.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     185.59</td>
    <td align="right">     185.59</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.51</td>
    <td align="right">       7.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       9.56</td>
    <td align="right">       9.56</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.21</td>
    <td align="right">       6.21</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.21</td>
    <td align="right">       6.21</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       3.02</td>
    <td align="right">       3.02</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_11</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_12</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_13</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_14</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      52.40</td>
    <td align="right">      52.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_15</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_16</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_17</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_18</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_21</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      73.58</td>
    <td align="right">      73.58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_10</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_11</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_5</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      52.40</td>
    <td align="right">      52.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_8</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     350.62</td>
    <td align="right">     350.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.39</td>
    <td align="right">       9.39</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.39</td>
    <td align="right">       9.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       7.62</td>
    <td align="right">       7.62</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.48</td>
    <td align="right">      17.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.48</td>
    <td align="right">      17.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      14.18</td>
    <td align="right">      14.18</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.54</td>
    <td align="right">       9.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.11</td>
    <td align="right">      12.11</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      45.95</td>
    <td align="right">      45.95</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      29.04</td>
    <td align="right">      29.04</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      55.34</td>
    <td align="right">      55.34</td>
    <td align="right">       0.01</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.31</td>
    <td align="right">       9.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      84.33</td>
    <td align="right">      84.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB..FACE10</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     116.09</td>
    <td align="right">     116.09</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      13.80</td>
    <td align="right">      13.80</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.37</td>
    <td align="right">       7.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.16</td>
    <td align="right">      19.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.37</td>
    <td align="right">       7.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_32</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_33</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       1.11</td>
    <td align="right">       1.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_34</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_35</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_36</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_37</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      41.25</td>
    <td align="right">      41.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_30</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      58.44</td>
    <td align="right">      58.44</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_31</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      58.44</td>
    <td align="right">      58.44</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.42</td>
    <td align="right">       6.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.42</td>
    <td align="right">       6.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       8.30</td>
    <td align="right">       8.30</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.82</td>
    <td align="right">      21.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       8.09</td>
    <td align="right">       8.09</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.05</td>
    <td align="right">      17.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      10.30</td>
    <td align="right">      10.30</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.44</td>
    <td align="right">       6.44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       8.87</td>
    <td align="right">       8.87</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.88</td>
    <td align="right">       4.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.30</td>
    <td align="right">      14.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.06</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.30</td>
    <td align="right">      14.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.17</td>
    <td align="right">       5.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      10.74</td>
    <td align="right">      10.74</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.41</td>
    <td align="right">      18.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.99</td>
    <td align="right">      18.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      15.61</td>
    <td align="right">      15.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.33</td>
    <td align="right">       9.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.74</td>
    <td align="right">      19.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.05</td>
    <td align="right">      30.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.29</td>
    <td align="right">       5.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741..FACE10</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      59.83</td>
    <td align="right">      59.83</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.21</td>
    <td align="right">       6.21</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.02</td>
    <td align="right">       7.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.65</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.95</td>
    <td align="right">       7.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      35.02</td>
    <td align="right">      35.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      35.11</td>
    <td align="right">      35.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.37</td>
    <td align="right">      20.37</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.94</td>
    <td align="right">       6.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      41.61</td>
    <td align="right">      41.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_1163A74A_12</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     249.70</td>
    <td align="right">     249.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_110</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_111</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_112</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_113</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_106</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      87.05</td>
    <td align="right">      87.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_150</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_151</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_152</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_153</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      17.84</td>
    <td align="right">      17.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_154</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      44.59</td>
    <td align="right">      44.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_155</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_148</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      19.32</td>
    <td align="right">      19.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_128</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_129</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      17.84</td>
    <td align="right">      17.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_130</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_131</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_132</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_124</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     297.29</td>
    <td align="right">     297.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.17</td>
    <td align="right">      20.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      20.17</td>
    <td align="right">      20.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      17.34</td>
    <td align="right">      17.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      26.11</td>
    <td align="right">      26.11</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.44</td>
    <td align="right">      18.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      27.13</td>
    <td align="right">      27.13</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       9.97</td>
    <td align="right">       9.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.88</td>
    <td align="right">       4.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      16.47</td>
    <td align="right">      16.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.20</td>
    <td align="right">      10.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_201</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      52.40</td>
    <td align="right">      52.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_202</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      41.25</td>
    <td align="right">      41.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_203</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      59.09</td>
    <td align="right">      59.09</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_204</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_14</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE_3</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE_6</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_7</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE_9</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       2.23</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_199</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      58.44</td>
    <td align="right">      58.44</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     182.18</td>
    <td align="right">     182.18</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_178</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      42.36</td>
    <td align="right">      42.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_179</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      82.50</td>
    <td align="right">      82.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_180</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_181</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_182</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      11.15</td>
    <td align="right">      11.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_183</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_184</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_185</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_186</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_187</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_188</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      42.36</td>
    <td align="right">      42.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_189</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_190</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_191</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_192</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_195</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      49.05</td>
    <td align="right">      49.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_196</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_197</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_198</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_4</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_176</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     220.83</td>
    <td align="right">     220.83</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE_158</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_159</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_160</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_161</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_162</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      82.50</td>
    <td align="right">      82.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_163</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_164</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      42.36</td>
    <td align="right">      42.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_165</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      89.19</td>
    <td align="right">      89.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_166</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       6.69</td>
    <td align="right">       6.69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_167</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      57.97</td>
    <td align="right">      57.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_168</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">       8.92</td>
    <td align="right">       8.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_169</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      13.38</td>
    <td align="right">      13.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_170</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      11.15</td>
    <td align="right">      11.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_171</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_172</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_173</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      82.50</td>
    <td align="right">      82.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_174</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      42.36</td>
    <td align="right">      42.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_175</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE_2</td>
    <td align="right">UNINSULATED STEEL STUD WALL</td>
    <td align="right">       1.00</td>
    <td align="right">      2.814</td>
    <td align="right">      8.630</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_156</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       1.00</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     189.06</td>
    <td align="right">     189.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.06</td>
    <td align="right">      17.06</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_102</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.06</td>
    <td align="right">      17.06</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_102</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.85</td>
    <td align="right">      20.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_137</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.85</td>
    <td align="right">      20.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_137</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_139</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.90</td>
    <td align="right">      37.90</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_139</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_146</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.95</td>
    <td align="right">      18.95</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_146</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.85</td>
    <td align="right">      20.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.85</td>
    <td align="right">      20.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      39.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.80</td>
    <td align="right">      39.80</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      39.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.80</td>
    <td align="right">      39.80</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.48</td>
    <td align="right">      27.48</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.48</td>
    <td align="right">      27.48</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      31.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.27</td>
    <td align="right">      31.27</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_7</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      31.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.27</td>
    <td align="right">      31.27</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_7</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     172.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.47</td>
    <td align="right">     172.47</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     172.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.47</td>
    <td align="right">     172.47</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.12</td>
    <td align="right">      70.12</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.12</td>
    <td align="right">      70.12</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      72.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.03</td>
    <td align="right">      72.03</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_A685264E</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.80</td>
    <td align="right">      21.80</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_108</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.80</td>
    <td align="right">      21.80</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_108</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.85</td>
    <td align="right">      38.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_114</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.85</td>
    <td align="right">      38.85</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_114</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      75.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.81</td>
    <td align="right">      75.81</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_126</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      75.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.81</td>
    <td align="right">      75.81</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_126</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ0</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     162.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.99</td>
    <td align="right">     162.99</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_193</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ1</td>
    <td align="right">PARAMETRIC WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">     162.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.99</td>
    <td align="right">     162.99</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE_193</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1584.42</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     236.90</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1347.52</td>
    <td align="right">      7.867</td>
    <td align="right">      0.886</td>
    <td align="right">      0.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_102_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_137_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_139_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_146_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_24_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_28_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_5_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_7_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_58_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_19_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_A685264E_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_108_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_114_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_126_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE_193_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL LARGEHOTEL BANQUET LIGHTS 1</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     350.62</td>
    <td align="right">    3272.63</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">      58.69</td>
    <td align="right">     168.00</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      36.06</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL LARGEHOTEL BANQUET LIGHTS 2</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     297.29</td>
    <td align="right">    2774.88</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">      58.69</td>
    <td align="right">     168.00</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      30.57</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 PRE_1980::LARGEHOTEL::CAFE_LIGHTING</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">GENERAL</td>
    <td align="right">    47.7897</td>
    <td align="right">     189.82</td>
    <td align="right">    9071.62</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">      58.69</td>
    <td align="right">     168.00</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      99.95</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C PRE_1980::LARGEHOTEL::CAFE_LIGHTING</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">GENERAL</td>
    <td align="right">    47.7897</td>
    <td align="right">     315.77</td>
    <td align="right">   15090.38</td>
    <td align="right">General</td>
    <td align="right">LARGEHOTEL BLDG LIGHT</td>
    <td align="right">      58.69</td>
    <td align="right">     168.00</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     166.26</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">GENERAL</td>
    <td align="right">    21.2814</td>
    <td align="right">      26.11</td>
    <td align="right">     555.64</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      56.37</td>
    <td align="right">     168.00</td>
    <td align="right">      56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.88</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">GENERAL</td>
    <td align="right">    21.2814</td>
    <td align="right">      27.13</td>
    <td align="right">     577.28</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      56.37</td>
    <td align="right">     168.00</td>
    <td align="right">      56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.11</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 PRE_1980::MEDIUMOFFICE::STAIR_LIGHTING</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">GENERAL</td>
    <td align="right">    21.2814</td>
    <td align="right">      12.54</td>
    <td align="right">     266.95</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      56.37</td>
    <td align="right">     168.00</td>
    <td align="right">      56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.82</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B PRE_1980::MEDIUMOFFICE::STORAGE_LIGHTING</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      13.75</td>
    <td align="right">     128.37</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      56.37</td>
    <td align="right">     168.00</td>
    <td align="right">      56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.36</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE PRE_1980::MEDIUMOFFICE::STORAGE_LIGHTING</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      33.14</td>
    <td align="right">     309.33</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">      56.37</td>
    <td align="right">     168.00</td>
    <td align="right">      56.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.27</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A PRE_1980::QUICKSERVICERESTAURANT::DINING_LIGHTING</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">GENERAL</td>
    <td align="right">    69.0711</td>
    <td align="right">     135.55</td>
    <td align="right">    9362.76</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">     123.90</td>
    <td align="right">     168.00</td>
    <td align="right">     123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     217.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">GENERAL</td>
    <td align="right">    41.8160</td>
    <td align="right">     136.13</td>
    <td align="right">    5692.55</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">     123.90</td>
    <td align="right">     168.00</td>
    <td align="right">     123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     132.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">GENERAL</td>
    <td align="right">    41.8160</td>
    <td align="right">     134.33</td>
    <td align="right">    5617.10</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">     123.90</td>
    <td align="right">     168.00</td>
    <td align="right">     123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     130.64</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 PRE_1980::QUICKSERVICERESTAURANT::KITCHEN_LIGHTING</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">GENERAL</td>
    <td align="right">    41.8160</td>
    <td align="right">      36.53</td>
    <td align="right">    1527.34</td>
    <td align="right">General</td>
    <td align="right">QUICKSERVICERESTAURANT BLDG LIGHT</td>
    <td align="right">     123.90</td>
    <td align="right">     168.00</td>
    <td align="right">     123.90</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      35.52</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 PRE_1980::SECONDARYSCHOOL::AUDITORIUM_LIGHTING</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.9080</td>
    <td align="right">     340.20</td>
    <td align="right">    7112.80</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      86.34</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      48.67</td>
    <td align="right">     545.17</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.62</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      98.49</td>
    <td align="right">    1103.16</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.39</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 PRE_1980::SECONDARYSCHOOL::CLASSROOM_LIGHTING</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">     249.70</td>
    <td align="right">    2796.85</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      33.95</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      57.50</td>
    <td align="right">     536.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.51</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     200.57</td>
    <td align="right">    1872.15</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.73</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     119.33</td>
    <td align="right">    1113.85</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.52</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD PRE_1980::SECONDARYSCHOOL::CORRIDOR_LIGHTING</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     129.98</td>
    <td align="right">    1213.22</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      14.73</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     348.20</td>
    <td align="right">    3250.05</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.45</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     185.59</td>
    <td align="right">    1732.25</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.03</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">       9.56</td>
    <td align="right">      89.26</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 PRE_1980::SECONDARYSCHOOL::MECHANICAL_LIGHTING</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">       3.02</td>
    <td align="right">      28.15</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">       7.62</td>
    <td align="right">      85.33</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.04</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      14.18</td>
    <td align="right">     158.85</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.93</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      12.11</td>
    <td align="right">     135.69</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.65</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">     116.09</td>
    <td align="right">    1300.31</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.78</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      13.80</td>
    <td align="right">     154.55</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.88</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 PRE_1980::SECONDARYSCHOOL::OFFICE_LIGHTING</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      10.54</td>
    <td align="right">     118.05</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.43</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">       8.30</td>
    <td align="right">      77.51</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.94</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      10.59</td>
    <td align="right">      98.85</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.20</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      10.30</td>
    <td align="right">      96.13</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">       8.87</td>
    <td align="right">      82.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      10.74</td>
    <td align="right">     100.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 PRE_1980::SECONDARYSCHOOL::RESTROOM_LIGHTING</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      59.83</td>
    <td align="right">     558.49</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.78</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM SECONDARYSCHOOL AUDITORIUM LIGHTS 1</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.9080</td>
    <td align="right">     565.78</td>
    <td align="right">   11829.33</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     143.59</td>
  </tr>
  <tr>
    <td align="right">112_ARC SECONDARYSCHOOL CLASSROOM LIGHTS 1</td>
    <td align="right">112_ARC</td>
    <td align="right">112_ARC</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.2007</td>
    <td align="right">      85.84</td>
    <td align="right">     961.50</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.67</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 2</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     490.34</td>
    <td align="right">    4576.83</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      55.56</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 3</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      21.18</td>
    <td align="right">     197.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.40</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 4</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      19.32</td>
    <td align="right">     180.37</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.19</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR SECONDARYSCHOOL CORRIDOR LIGHTS 1</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     220.83</td>
    <td align="right">    2061.22</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      25.02</td>
  </tr>
  <tr>
    <td align="right">108 SECONDARYSCHOOL LOBBY LIGHTS 1</td>
    <td align="right">108</td>
    <td align="right">108</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      81.75</td>
    <td align="right">     763.09</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY SECONDARYSCHOOL LOBBY LIGHTS 3</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     202.62</td>
    <td align="right">    1891.26</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.96</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO SECONDARYSCHOOL LOBBY LIGHTS 2</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      87.05</td>
    <td align="right">     812.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.86</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE SECONDARYSCHOOL MECHANICAL LIGHTS 1</td>
    <td align="right">104_STORAGE</td>
    <td align="right">104_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">    14.0009</td>
    <td align="right">      28.43</td>
    <td align="right">     398.02</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">109 SECONDARYSCHOOL MECHANICAL LIGHTS 2</td>
    <td align="right">109</td>
    <td align="right">109</td>
    <td align="right">GENERAL</td>
    <td align="right">    14.0009</td>
    <td align="right">      40.88</td>
    <td align="right">     572.32</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.95</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 4</td>
    <td align="right">102_OFFICES</td>
    <td align="right">102_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     171.41</td>
    <td align="right">    1599.89</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.42</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES SECONDARYSCHOOL OFFICE LIGHTS 1</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">      88.91</td>
    <td align="right">     829.86</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.07</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 2</td>
    <td align="right">114_OFFICES</td>
    <td align="right">114_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     182.18</td>
    <td align="right">    1700.48</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.64</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES SECONDARYSCHOOL OFFICE LIGHTS 5</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     240.62</td>
    <td align="right">    2245.92</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.26</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK SECONDARYSCHOOL OFFICE LIGHTS 3</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.3339</td>
    <td align="right">     189.06</td>
    <td align="right">    1764.65</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.42</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS SECONDARYSCHOOL RESTROOM LIGHTS 1</td>
    <td align="right">RESTROOMS</td>
    <td align="right">RESTROOMS</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.6144</td>
    <td align="right">      58.44</td>
    <td align="right">     970.88</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">      64.67</td>
    <td align="right">     168.00</td>
    <td align="right">      64.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.79</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17.0750</td>
    <td align="right">    6557.14</td>
    <td align="right">  111963.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1569.19</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right"> 1948746.86</td>
    <td align="right"> 1690998.90</td>
    <td align="right"> 1102093.47</td>
    <td align="right">  588905.43</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">  179444.38</td>
    <td align="right">    1820.02</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31126.48</td>
    <td align="right">   29455.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7477.43</td>
    <td align="right">    6937.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11362.16</td>
    <td align="right">   10744.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33541.38</td>
    <td align="right">   30885.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13793.79</td>
    <td align="right">   13044.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34500.14</td>
    <td align="right">   31896.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33494.32</td>
    <td align="right">   29084.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2072.29</td>
    <td align="right">    1960.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13763.69</td>
    <td align="right">   13009.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8561.62</td>
    <td align="right">    7450.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6168.27</td>
    <td align="right">    5829.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     308.68</td>
    <td align="right">     194.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10195.84</td>
    <td align="right">    9648.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     777.46</td>
    <td align="right">     476.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17514.33</td>
    <td align="right">   16573.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     884.68</td>
    <td align="right">     837.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1926.07</td>
    <td align="right">    1822.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7951.38</td>
    <td align="right">    4646.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6034.10</td>
    <td align="right">    3533.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3297.38</td>
    <td align="right">    1930.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4914.21</td>
    <td align="right">    2880.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  112113.06</td>
    <td align="right">  106023.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2513.12</td>
    <td align="right">    2326.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1279.75</td>
    <td align="right">    1209.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1319.44</td>
    <td align="right">    1247.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     384.31</td>
    <td align="right">     363.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7675.88</td>
    <td align="right">    4890.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4746.25</td>
    <td align="right">    2770.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     354.91</td>
    <td align="right">     208.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     183.61</td>
    <td align="right">     107.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53867.91</td>
    <td align="right">   47772.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     104.73</td>
    <td align="right">      83.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     170.03</td>
    <td align="right">     142.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     327.60</td>
    <td align="right">     193.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6186.25</td>
    <td align="right">    3657.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     424.88</td>
    <td align="right">     251.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     214.14</td>
    <td align="right">     144.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1794.00</td>
    <td align="right">    1697.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     303.55</td>
    <td align="right">     287.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     386.39</td>
    <td align="right">     365.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     432.89</td>
    <td align="right">     409.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     352.24</td>
    <td align="right">     333.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     333.29</td>
    <td align="right">     315.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1953.17</td>
    <td align="right">    1847.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19157.87</td>
    <td align="right">   13639.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34464.59</td>
    <td align="right">   31058.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2281.18</td>
    <td align="right">    2138.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   55213.66</td>
    <td align="right">   52206.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     527.13</td>
    <td align="right">     351.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     507.46</td>
    <td align="right">     351.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     259.68</td>
    <td align="right">     170.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6443.86</td>
    <td align="right">    5996.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   97243.02</td>
    <td align="right">   91963.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14486.80</td>
    <td align="right">   13698.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  623234.70</td>
    <td align="right">  409875.74</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">     996.36</td>
    <td align="right">      57.40</td>
    <td align="right">   94871.59</td>
    <td align="right">    1652.94</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.082740</td>
    <td align="right">   21138.08</td>
    <td align="right">  255475.81</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.028455</td>
    <td align="right">    7269.44</td>
    <td align="right">  255475.81</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000140</td>
    <td align="right">       5.94</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">Water Systems</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.00</td>
    <td align="right"> 1000000.00</td>
    <td align="right">       1.00</td>
    <td align="right">  868585.86</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">   31946.36</td>
    <td align="right">   36738.32</td>
    <td align="right">      64.93</td>
    <td align="right">      2.369</td>
    <td align="right">      6.622</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01063</td>
    <td align="right">      31.11</td>
    <td align="right">    0.01499</td>
    <td align="right">      6.622</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    8199.32</td>
    <td align="right">    9429.22</td>
    <td align="right">      55.01</td>
    <td align="right">      0.608</td>
    <td align="right">      0.699</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      32.91</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">   15132.51</td>
    <td align="right">   17402.39</td>
    <td align="right">     612.15</td>
    <td align="right">      1.122</td>
    <td align="right">      1.290</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.14</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">   19241.74</td>
    <td align="right">   22128.01</td>
    <td align="right">     541.33</td>
    <td align="right">      1.426</td>
    <td align="right">      1.640</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      32.10</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">   37271.41</td>
    <td align="right">   42862.12</td>
    <td align="right">     499.31</td>
    <td align="right">      2.763</td>
    <td align="right">      3.177</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      32.10</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.284</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">   28514.43</td>
    <td align="right">   32791.60</td>
    <td align="right">     368.83</td>
    <td align="right">      2.113</td>
    <td align="right">      2.430</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      28.42</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">    3866.27</td>
    <td align="right">    4446.21</td>
    <td align="right">      24.41</td>
    <td align="right">      0.287</td>
    <td align="right">      0.330</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00894</td>
    <td align="right">      32.10</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.142</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    8308.48</td>
    <td align="right">    9554.75</td>
    <td align="right">      28.09</td>
    <td align="right">      0.617</td>
    <td align="right">      3.982</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01399</td>
    <td align="right">      29.81</td>
    <td align="right">    0.01499</td>
    <td align="right">      3.982</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">   17118.75</td>
    <td align="right">   19686.56</td>
    <td align="right">     145.23</td>
    <td align="right">      1.273</td>
    <td align="right">      1.593</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.01123</td>
    <td align="right">      22.88</td>
    <td align="right">    0.01801</td>
    <td align="right">      1.593</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">   14509.15</td>
    <td align="right">   16685.53</td>
    <td align="right">      87.90</td>
    <td align="right">      1.077</td>
    <td align="right">      2.136</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01224</td>
    <td align="right">      27.31</td>
    <td align="right">    0.01498</td>
    <td align="right">      2.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">   22945.26</td>
    <td align="right">   26387.05</td>
    <td align="right">      83.57</td>
    <td align="right">      1.703</td>
    <td align="right">      3.553</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01243</td>
    <td align="right">      27.31</td>
    <td align="right">    0.01498</td>
    <td align="right">      3.553</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.161</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      21.96</td>
    <td align="right">    0.01701</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.325</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      21.05</td>
    <td align="right">    0.01606</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.325</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     135.45</td>
    <td align="right">     155.76</td>
    <td align="right">       2.71</td>
    <td align="right">      0.010</td>
    <td align="right">      0.044</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01474</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.153</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.01600</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.102</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      21.23</td>
    <td align="right">    0.01624</td>
    <td align="right">      33.03</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.061</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.099</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.30</td>
    <td align="right">    0.01738</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">  151097.77</td>
    <td align="right">  173762.44</td>
    <td align="right">     354.37</td>
    <td align="right">     11.199</td>
    <td align="right">     12.879</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      28.14</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.249</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">    2728.23</td>
    <td align="right">    3137.47</td>
    <td align="right">     148.12</td>
    <td align="right">      0.202</td>
    <td align="right">      0.233</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.15</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">    5599.18</td>
    <td align="right">    6439.06</td>
    <td align="right">      47.30</td>
    <td align="right">      0.336</td>
    <td align="right">      0.386</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">      26.00</td>
    <td align="right">      25.98</td>
    <td align="right">    0.01910</td>
    <td align="right">      20.37</td>
    <td align="right">    0.01539</td>
    <td align="right">      0.325</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">    6090.42</td>
    <td align="right">    7003.98</td>
    <td align="right">      52.14</td>
    <td align="right">      0.367</td>
    <td align="right">      0.422</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">      26.00</td>
    <td align="right">      25.98</td>
    <td align="right">    0.01830</td>
    <td align="right">      20.37</td>
    <td align="right">    0.01539</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">    1759.78</td>
    <td align="right">    2023.75</td>
    <td align="right">      55.41</td>
    <td align="right">      0.106</td>
    <td align="right">      0.122</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">      26.00</td>
    <td align="right">      25.98</td>
    <td align="right">    0.01778</td>
    <td align="right">      20.37</td>
    <td align="right">    0.01539</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.265</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.20</td>
    <td align="right">    0.01469</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.141</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      19.82</td>
    <td align="right">    0.01418</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      19.83</td>
    <td align="right">    0.01425</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.002</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.18</td>
    <td align="right">    0.01481</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.001</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">   49314.98</td>
    <td align="right">   56712.23</td>
    <td align="right">     161.75</td>
    <td align="right">      3.660</td>
    <td align="right">      4.209</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01042</td>
    <td align="right">      33.11</td>
    <td align="right">    0.01499</td>
    <td align="right">      4.181</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      17.75</td>
    <td align="right">      20.41</td>
    <td align="right">       2.68</td>
    <td align="right">      0.001</td>
    <td align="right">      0.006</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01459</td>
    <td align="right">      31.98</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.51</td>
    <td align="right">    0.01873</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.07</td>
    <td align="right">    0.01510</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.01806</td>
    <td align="right">      32.77</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.091</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      19.79</td>
    <td align="right">    0.01483</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.65</td>
    <td align="right">    0.01776</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">    2011.29</td>
    <td align="right">    2312.98</td>
    <td align="right">      39.58</td>
    <td align="right">      0.149</td>
    <td align="right">      0.285</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      29.15</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01931</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.052</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.48</td>
    <td align="right">    0.01758</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.42</td>
    <td align="right">    0.01544</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">      12.30</td>
    <td align="right">      14.14</td>
    <td align="right">       1.59</td>
    <td align="right">      0.001</td>
    <td align="right">      0.043</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01606</td>
    <td align="right">      31.98</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.052</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.54</td>
    <td align="right">    0.01555</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.89</td>
    <td align="right">    0.01590</td>
    <td align="right">      31.84</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.292</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">    3099.21</td>
    <td align="right">    3564.09</td>
    <td align="right">      14.27</td>
    <td align="right">      0.230</td>
    <td align="right">      0.825</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01054</td>
    <td align="right">      33.05</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.825</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">    2618.99</td>
    <td align="right">    3011.84</td>
    <td align="right">     155.86</td>
    <td align="right">      0.194</td>
    <td align="right">      0.223</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      32.45</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">   68894.81</td>
    <td align="right">   79229.03</td>
    <td align="right">     266.50</td>
    <td align="right">      5.112</td>
    <td align="right">      5.879</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00966</td>
    <td align="right">      32.77</td>
    <td align="right">    0.01499</td>
    <td align="right">      3.545</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    7161.47</td>
    <td align="right">    8235.69</td>
    <td align="right">      34.23</td>
    <td align="right">      0.531</td>
    <td align="right">      0.610</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">  135314.41</td>
    <td align="right">  155611.57</td>
    <td align="right">     704.67</td>
    <td align="right">     10.029</td>
    <td align="right">     11.533</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      32.10</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">   18449.73</td>
    <td align="right">   21217.19</td>
    <td align="right">     112.23</td>
    <td align="right">      1.367</td>
    <td align="right">      1.573</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      32.21</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.148</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">   35618.13</td>
    <td align="right">   40960.84</td>
    <td align="right">     501.02</td>
    <td align="right">      2.640</td>
    <td align="right">      3.036</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      32.45</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">    7341.27</td>
    <td align="right">    8442.46</td>
    <td align="right">      41.67</td>
    <td align="right">      0.544</td>
    <td align="right">      0.626</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      32.94</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.22</td>
    <td align="right">    0.01493</td>
    <td align="right">      30.89</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      20.13</td>
    <td align="right">    0.01476</td>
    <td align="right">      31.11</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">   33545.39</td>
    <td align="right">   38577.20</td>
    <td align="right">     443.16</td>
    <td align="right">      2.486</td>
    <td align="right">      2.859</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.91</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.54</td>
    <td align="right">    0.01498</td>
    <td align="right">      25.78</td>
    <td align="right">    0.01498</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.08</td>
    <td align="right">    0.01498</td>
    <td align="right">      29.65</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.01498</td>
    <td align="right">      30.46</td>
    <td align="right">    0.01499</td>
    <td align="right">      0.003</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">    9203.86</td>
    <td align="right">   11504.83</td>
    <td align="right">      20.33</td>
    <td align="right">      0.403</td>
    <td align="right">      6.622</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      6.622</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    4175.16</td>
    <td align="right">    5218.94</td>
    <td align="right">      30.45</td>
    <td align="right">      0.183</td>
    <td align="right">      0.229</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">    6032.45</td>
    <td align="right">    7540.56</td>
    <td align="right">     265.25</td>
    <td align="right">      0.264</td>
    <td align="right">      0.330</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">    7147.54</td>
    <td align="right">    8934.43</td>
    <td align="right">     218.57</td>
    <td align="right">      0.313</td>
    <td align="right">      0.391</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">   19263.75</td>
    <td align="right">   24079.69</td>
    <td align="right">     280.51</td>
    <td align="right">      0.844</td>
    <td align="right">      1.055</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.284</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">   18702.14</td>
    <td align="right">   23377.67</td>
    <td align="right">     262.94</td>
    <td align="right">      0.819</td>
    <td align="right">      1.024</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">     876.65</td>
    <td align="right">    1095.81</td>
    <td align="right">       6.01</td>
    <td align="right">      0.038</td>
    <td align="right">      0.142</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.142</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">    1572.38</td>
    <td align="right">    1965.48</td>
    <td align="right">       5.78</td>
    <td align="right">      0.069</td>
    <td align="right">      3.982</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      3.982</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">    1157.85</td>
    <td align="right">    1447.32</td>
    <td align="right">      10.68</td>
    <td align="right">      0.051</td>
    <td align="right">      1.593</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      1.593</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">    3094.47</td>
    <td align="right">    3868.09</td>
    <td align="right">      20.38</td>
    <td align="right">      0.130</td>
    <td align="right">      2.136</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      2.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">    5590.64</td>
    <td align="right">    6988.30</td>
    <td align="right">      22.13</td>
    <td align="right">      0.234</td>
    <td align="right">      3.553</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      3.553</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">     326.50</td>
    <td align="right">     408.13</td>
    <td align="right">       8.39</td>
    <td align="right">      0.014</td>
    <td align="right">      0.161</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     769.40</td>
    <td align="right">     961.75</td>
    <td align="right">       9.76</td>
    <td align="right">      0.034</td>
    <td align="right">      0.325</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.325</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    4487.53</td>
    <td align="right">    5609.41</td>
    <td align="right">      97.55</td>
    <td align="right">      0.190</td>
    <td align="right">      0.238</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00654</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    3394.34</td>
    <td align="right">    4242.92</td>
    <td align="right">      21.15</td>
    <td align="right">      0.145</td>
    <td align="right">      0.181</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.102</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">    1855.20</td>
    <td align="right">    2319.00</td>
    <td align="right">      19.43</td>
    <td align="right">      0.079</td>
    <td align="right">      0.099</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.061</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">    2762.29</td>
    <td align="right">    3452.86</td>
    <td align="right">      26.56</td>
    <td align="right">      0.118</td>
    <td align="right">      0.148</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">   59163.45</td>
    <td align="right">   73954.31</td>
    <td align="right">     150.82</td>
    <td align="right">      2.592</td>
    <td align="right">      3.240</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.249</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">    1403.25</td>
    <td align="right">    1754.06</td>
    <td align="right">      82.81</td>
    <td align="right">      0.061</td>
    <td align="right">      0.077</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     331.65</td>
    <td align="right">     414.56</td>
    <td align="right">       3.05</td>
    <td align="right">      0.013</td>
    <td align="right">      0.325</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.325</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     299.34</td>
    <td align="right">     374.17</td>
    <td align="right">       2.79</td>
    <td align="right">      0.012</td>
    <td align="right">      0.321</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">    0.00793</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      88.44</td>
    <td align="right">     110.54</td>
    <td align="right">       3.03</td>
    <td align="right">      0.004</td>
    <td align="right">      0.087</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">    4331.44</td>
    <td align="right">    5414.31</td>
    <td align="right">      15.55</td>
    <td align="right">      0.183</td>
    <td align="right">      0.229</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">    2676.67</td>
    <td align="right">    3345.84</td>
    <td align="right">      18.03</td>
    <td align="right">      0.113</td>
    <td align="right">      0.142</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">     199.22</td>
    <td align="right">     249.02</td>
    <td align="right">      26.04</td>
    <td align="right">      0.009</td>
    <td align="right">      0.011</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.002</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">     102.99</td>
    <td align="right">     128.73</td>
    <td align="right">      42.69</td>
    <td align="right">      0.004</td>
    <td align="right">      0.006</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.001</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">   30078.08</td>
    <td align="right">   37597.60</td>
    <td align="right">     107.23</td>
    <td align="right">      1.318</td>
    <td align="right">      4.181</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      4.181</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      58.48</td>
    <td align="right">      73.10</td>
    <td align="right">       9.60</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      94.94</td>
    <td align="right">     118.67</td>
    <td align="right">       8.37</td>
    <td align="right">      0.004</td>
    <td align="right">      0.011</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">     182.92</td>
    <td align="right">     228.65</td>
    <td align="right">      18.87</td>
    <td align="right">      0.008</td>
    <td align="right">      0.010</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">    3457.41</td>
    <td align="right">    4321.76</td>
    <td align="right">      37.23</td>
    <td align="right">      0.151</td>
    <td align="right">      0.189</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00655</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.091</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">     237.24</td>
    <td align="right">     296.55</td>
    <td align="right">      21.49</td>
    <td align="right">      0.010</td>
    <td align="right">      0.013</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">     119.57</td>
    <td align="right">     149.46</td>
    <td align="right">      14.18</td>
    <td align="right">      0.005</td>
    <td align="right">      0.008</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     759.69</td>
    <td align="right">     949.61</td>
    <td align="right">      16.25</td>
    <td align="right">      0.033</td>
    <td align="right">      0.285</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">     146.85</td>
    <td align="right">     183.56</td>
    <td align="right">      22.10</td>
    <td align="right">      0.006</td>
    <td align="right">      0.040</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">     186.69</td>
    <td align="right">     233.36</td>
    <td align="right">      22.03</td>
    <td align="right">      0.008</td>
    <td align="right">      0.052</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">     227.26</td>
    <td align="right">     284.07</td>
    <td align="right">      27.58</td>
    <td align="right">      0.010</td>
    <td align="right">      0.050</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">     179.26</td>
    <td align="right">     224.08</td>
    <td align="right">      25.26</td>
    <td align="right">      0.008</td>
    <td align="right">      0.043</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">     142.49</td>
    <td align="right">     178.11</td>
    <td align="right">      16.59</td>
    <td align="right">      0.006</td>
    <td align="right">      0.052</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">     870.86</td>
    <td align="right">    1088.57</td>
    <td align="right">      18.19</td>
    <td align="right">      0.037</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.292</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">   10702.61</td>
    <td align="right">   13378.26</td>
    <td align="right">      53.58</td>
    <td align="right">      0.469</td>
    <td align="right">      0.825</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00722</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.825</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">    1273.74</td>
    <td align="right">    1592.17</td>
    <td align="right">      82.39</td>
    <td align="right">      0.056</td>
    <td align="right">      0.070</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">   30235.34</td>
    <td align="right">   37794.17</td>
    <td align="right">     127.13</td>
    <td align="right">      1.325</td>
    <td align="right">      3.545</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      3.545</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    3598.04</td>
    <td align="right">    4497.55</td>
    <td align="right">      18.69</td>
    <td align="right">      0.158</td>
    <td align="right">      0.197</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">   50455.83</td>
    <td align="right">   63069.78</td>
    <td align="right">     285.60</td>
    <td align="right">      2.211</td>
    <td align="right">      2.763</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">    7861.82</td>
    <td align="right">    9827.28</td>
    <td align="right">      51.98</td>
    <td align="right">      0.344</td>
    <td align="right">      0.431</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.148</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">   18728.41</td>
    <td align="right">   23410.51</td>
    <td align="right">     286.35</td>
    <td align="right">      0.821</td>
    <td align="right">      1.026</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">    4780.53</td>
    <td align="right">    5975.66</td>
    <td align="right">      29.49</td>
    <td align="right">      0.209</td>
    <td align="right">      0.262</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">     172.36</td>
    <td align="right">     215.44</td>
    <td align="right">      15.66</td>
    <td align="right">      0.008</td>
    <td align="right">      0.010</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">     434.11</td>
    <td align="right">     542.63</td>
    <td align="right">      16.37</td>
    <td align="right">      0.019</td>
    <td align="right">      0.025</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">   19243.90</td>
    <td align="right">   24054.87</td>
    <td align="right">     276.33</td>
    <td align="right">      0.843</td>
    <td align="right">      1.054</td>
