    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">     294.33</td>
    <td align="right">     367.91</td>
    <td align="right">      14.09</td>
    <td align="right">      0.013</td>
    <td align="right">      0.016</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">     283.35</td>
    <td align="right">     354.18</td>
    <td align="right">      13.06</td>
    <td align="right">      0.012</td>
    <td align="right">      0.016</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">     145.00</td>
    <td align="right">     181.25</td>
    <td align="right">      14.45</td>
    <td align="right">      0.006</td>
    <td align="right">      0.008</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.80</td>
    <td align="right">    0.00080</td>
    <td align="right">      0.003</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      57.40</td>
    <td align="right">      57.40</td>
    <td align="right">      42.13</td>
    <td align="right">      42.13</td>
    <td align="right">    57.3957</td>
    <td align="right">    42.1285</td>
    <td align="right">    57.3957</td>
    <td align="right">     0.7340</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">  31126.481</td>
    <td align="right">  31126.481</td>
    <td align="right">   1.986683</td>
    <td align="right"> 0.00068082</td>
    <td align="right">    568.462</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   31126.48</td>
    <td align="right">   31126.48</td>
    <td align="right">   1.986683</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   11504.83</td>
    <td align="right">       0.00</td>
    <td align="right">   31190.02</td>
    <td align="right">   31190.02</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 102_OFFICES VAV TERMINAL</td>
    <td align="right">   7477.435</td>
    <td align="right">   7477.435</td>
    <td align="right">   0.209664</td>
    <td align="right"> 0.00016355</td>
    <td align="right">    155.269</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    7477.43</td>
    <td align="right">    7477.43</td>
    <td align="right">   0.209664</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    5218.94</td>
    <td align="right">       0.00</td>
    <td align="right">    7349.73</td>
    <td align="right">    7349.73</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 104_STORAGE VAV TERMINAL</td>
    <td align="right">  11362.160</td>
    <td align="right">  11362.160</td>
    <td align="right">   0.386935</td>
    <td align="right"> 0.00024852</td>
    <td align="right">    229.135</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   11362.16</td>
    <td align="right">   11362.16</td>
    <td align="right">   0.386935</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    7540.56</td>
    <td align="right">       0.00</td>
    <td align="right">   11382.20</td>
    <td align="right">   11382.20</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 108 VAV TERMINAL</td>
    <td align="right">  33541.379</td>
    <td align="right">  33541.379</td>
    <td align="right">   0.910747</td>
    <td align="right"> 0.00073365</td>
    <td align="right">    696.485</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   33541.38</td>
    <td align="right">   33541.38</td>
    <td align="right">   0.910747</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   23410.51</td>
    <td align="right">       0.00</td>
    <td align="right">   32723.83</td>
    <td align="right">   32723.83</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 109 VAV TERMINAL</td>
    <td align="right">  13793.787</td>
    <td align="right">  13793.787</td>
    <td align="right">   0.492008</td>
    <td align="right"> 0.00030171</td>
    <td align="right">    275.090</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   13793.79</td>
    <td align="right">   13793.79</td>
    <td align="right">   0.492008</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    8934.43</td>
    <td align="right">       0.00</td>
    <td align="right">   13818.03</td>
    <td align="right">   13818.03</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 112_ARC VAV TERMINAL</td>
    <td align="right">  34500.140</td>
    <td align="right">  34500.140</td>
    <td align="right">   0.953071</td>
    <td align="right"> 0.00075462</td>
    <td align="right">    716.394</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   34500.14</td>
    <td align="right">   34500.14</td>
    <td align="right">   0.953071</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   24079.69</td>
    <td align="right">       0.00</td>
    <td align="right">   33795.12</td>
    <td align="right">   33795.12</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">  33494.324</td>
    <td align="right">  33494.324</td>
    <td align="right">   0.729116</td>
    <td align="right"> 0.00073262</td>
    <td align="right">    695.508</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   33494.32</td>
    <td align="right">   33494.32</td>
    <td align="right">   0.729116</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   23377.67</td>
    <td align="right">       0.00</td>
    <td align="right">   30822.18</td>
    <td align="right">   30822.18</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 114_OFFICES VAV TERMINAL</td>
    <td align="right">   2072.287</td>
    <td align="right">   2072.287</td>
    <td align="right">   0.098868</td>
    <td align="right"> 0.00004533</td>
    <td align="right">     39.160</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2072.29</td>
    <td align="right">    2072.29</td>
    <td align="right">   0.098868</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1095.81</td>
    <td align="right">       0.00</td>
    <td align="right">    2076.18</td>
    <td align="right">    2076.18</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">  13763.692</td>
    <td align="right">  13763.692</td>
    <td align="right">   1.194563</td>
    <td align="right"> 0.00030105</td>
    <td align="right">    243.157</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">   13763.69</td>
    <td align="right">   13763.69</td>
    <td align="right">   1.194563</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799997</td>
    <td align="right">    50.5928</td>
    <td align="right">    1965.48</td>
    <td align="right">       0.00</td>
    <td align="right">   13777.86</td>
    <td align="right">   13777.86</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">   8561.616</td>
    <td align="right">   8561.616</td>
    <td align="right">   0.187715</td>
    <td align="right"> 0.00018727</td>
    <td align="right">    177.781</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8561.62</td>
    <td align="right">    8561.62</td>
    <td align="right">   0.187715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    5975.66</td>
    <td align="right">       0.00</td>
    <td align="right">    7895.21</td>
    <td align="right">    7895.21</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">   6168.269</td>
    <td align="right">   6168.269</td>
    <td align="right">   0.477994</td>
    <td align="right"> 0.00013492</td>
    <td align="right">    110.677</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    6168.27</td>
    <td align="right">    6168.27</td>
    <td align="right">   0.477994</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1447.32</td>
    <td align="right">       0.00</td>
    <td align="right">    6174.36</td>
    <td align="right">    6174.36</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">    308.677</td>
    <td align="right">    308.677</td>
    <td align="right">   0.003144</td>
    <td align="right"> 0.00000675</td>
    <td align="right">      6.410</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     308.68</td>
    <td align="right">     308.68</td>
    <td align="right">   0.003144</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     215.44</td>
    <td align="right">       0.00</td>
    <td align="right">     205.89</td>
    <td align="right">     205.89</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">  10195.838</td>
    <td align="right">  10195.838</td>
    <td align="right">   0.640682</td>
    <td align="right"> 0.00022301</td>
    <td align="right">    186.478</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10195.84</td>
    <td align="right">   10195.84</td>
    <td align="right">   0.640682</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3868.09</td>
    <td align="right">       0.00</td>
    <td align="right">   10216.60</td>
    <td align="right">   10216.60</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">    777.457</td>
    <td align="right">    777.457</td>
    <td align="right">   0.007576</td>
    <td align="right"> 0.00001701</td>
    <td align="right">     16.144</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     777.46</td>
    <td align="right">     777.46</td>
    <td align="right">   0.007576</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     542.63</td>
    <td align="right">       0.00</td>
    <td align="right">     505.45</td>
    <td align="right">     505.45</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">  17514.327</td>
    <td align="right">  17514.327</td>
    <td align="right">   1.065755</td>
    <td align="right"> 0.00038309</td>
    <td align="right">    321.334</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   17514.33</td>
    <td align="right">   17514.33</td>
    <td align="right">   1.065755</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    6988.30</td>
    <td align="right">       0.00</td>
    <td align="right">   17549.84</td>
    <td align="right">   17549.84</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">    884.685</td>
    <td align="right">    884.685</td>
    <td align="right">   0.048251</td>
    <td align="right"> 0.00001935</td>
    <td align="right">     16.425</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     884.68</td>
    <td align="right">     884.68</td>
    <td align="right">   0.048251</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     408.13</td>
    <td align="right">       0.00</td>
    <td align="right">     886.39</td>
    <td align="right">     886.39</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">   1926.066</td>
    <td align="right">   1926.066</td>
    <td align="right">   0.097636</td>
    <td align="right"> 0.00004213</td>
    <td align="right">     36.089</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    1926.07</td>
    <td align="right">    1926.07</td>
    <td align="right">   0.097636</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     961.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1929.72</td>
    <td align="right">    1929.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">   7951.380</td>
    <td align="right">   7951.380</td>
    <td align="right">   0.071396</td>
    <td align="right"> 0.00017392</td>
    <td align="right">    166.194</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7951.38</td>
    <td align="right">    7782.01</td>
    <td align="right">   0.071396</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00654326</td>
    <td align="right">    41.4966</td>
    <td align="right">    5609.41</td>
    <td align="right">       0.00</td>
    <td align="right">    4930.19</td>
    <td align="right">    4930.19</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">   6034.102</td>
    <td align="right">   6034.102</td>
    <td align="right">   0.054407</td>
    <td align="right"> 0.00013198</td>
    <td align="right">    125.958</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    6034.10</td>
    <td align="right">    5930.27</td>
    <td align="right">   0.054407</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    4242.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3749.53</td>
    <td align="right">    3749.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">   3297.382</td>
    <td align="right">   3297.382</td>
    <td align="right">   0.029718</td>
    <td align="right"> 0.00007212</td>
    <td align="right">     68.840</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    3297.38</td>
    <td align="right">    3239.25</td>
    <td align="right">   0.029718</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    2319.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2048.50</td>
    <td align="right">    2048.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">   4914.213</td>
    <td align="right">   4914.213</td>
    <td align="right">   0.044388</td>
    <td align="right"> 0.00010749</td>
    <td align="right">    102.525</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    4914.21</td>
    <td align="right">    4838.25</td>
    <td align="right">   0.044388</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3452.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3056.46</td>
    <td align="right">    3056.46</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right"> 112113.060</td>
    <td align="right"> 112113.060</td>
    <td align="right">   3.863554</td>
    <td align="right"> 0.00245223</td>
    <td align="right">   2254.301</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  112113.06</td>
    <td align="right">  112113.06</td>
    <td align="right">   3.863554</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   73954.31</td>
    <td align="right">       0.00</td>
    <td align="right">  112310.48</td>
    <td align="right">  112310.48</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">   2513.125</td>
    <td align="right">   2513.125</td>
    <td align="right">   0.069761</td>
    <td align="right"> 0.00005497</td>
    <td align="right">     52.185</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2513.12</td>
    <td align="right">    2513.12</td>
    <td align="right">   0.069761</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1754.06</td>
    <td align="right">       0.00</td>
    <td align="right">    2464.51</td>
    <td align="right">    2464.51</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">   1279.749</td>
    <td align="right">   1279.749</td>
    <td align="right">   0.115764</td>
    <td align="right"> 0.00002799</td>
    <td align="right">     22.494</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    1279.75</td>
    <td align="right">    1279.75</td>
    <td align="right">   0.115764</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796984</td>
    <td align="right">    57.0526</td>
    <td align="right">     414.56</td>
    <td align="right">       0.00</td>
    <td align="right">    1281.19</td>
    <td align="right">    1281.19</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">   1319.437</td>
    <td align="right">   1319.437</td>
    <td align="right">   0.126487</td>
    <td align="right"> 0.00002886</td>
    <td align="right">     23.033</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    1319.44</td>
    <td align="right">    1319.44</td>
    <td align="right">   0.126487</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00793006</td>
    <td align="right">    56.7715</td>
    <td align="right">     374.17</td>
    <td align="right">       0.00</td>
    <td align="right">    1320.93</td>
    <td align="right">    1320.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">    384.312</td>
    <td align="right">    384.312</td>
    <td align="right">   0.036631</td>
    <td align="right"> 0.00000841</td>
    <td align="right">      6.713</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     384.31</td>
    <td align="right">     384.31</td>
    <td align="right">   0.036631</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796152</td>
    <td align="right">    56.9938</td>
    <td align="right">     110.54</td>
    <td align="right">       0.00</td>
    <td align="right">     384.75</td>
    <td align="right">     384.75</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">   7675.878</td>
    <td align="right">   7675.878</td>
    <td align="right">   0.079598</td>
    <td align="right"> 0.00016789</td>
    <td align="right">    160.600</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7675.88</td>
    <td align="right">    7675.88</td>
    <td align="right">   0.079598</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799998</td>
    <td align="right">    50.5929</td>
    <td align="right">    5414.31</td>
    <td align="right">       0.00</td>
    <td align="right">    5187.69</td>
    <td align="right">    5187.69</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">   4746.245</td>
    <td align="right">   4746.245</td>
    <td align="right">   0.042537</td>
    <td align="right"> 0.00010381</td>
    <td align="right">     99.260</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    4746.25</td>
    <td align="right">    4636.49</td>
    <td align="right">   0.042537</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3345.84</td>
    <td align="right">       0.00</td>
    <td align="right">    2940.01</td>
    <td align="right">    2940.01</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">    354.912</td>
    <td align="right">    354.912</td>
    <td align="right">   0.003216</td>
    <td align="right"> 0.00000776</td>
    <td align="right">      7.397</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     354.91</td>
    <td align="right">     350.58</td>
    <td align="right">   0.003216</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     249.02</td>
    <td align="right">       0.00</td>
    <td align="right">     221.12</td>
    <td align="right">     221.12</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">    183.610</td>
    <td align="right">    183.610</td>
    <td align="right">   0.001667</td>
    <td align="right"> 0.00000402</td>
    <td align="right">      3.825</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     183.61</td>
    <td align="right">     181.68</td>
    <td align="right">   0.001667</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     128.73</td>
    <td align="right">       0.00</td>
    <td align="right">     114.50</td>
    <td align="right">     114.50</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU NORTH_HALL VAV TERMINAL</td>
    <td align="right">  53867.907</td>
    <td align="right">  53867.907</td>
    <td align="right">   1.262556</td>
    <td align="right"> 0.00117824</td>
    <td align="right">   1118.564</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   53867.91</td>
    <td align="right">   53867.91</td>
    <td align="right">   1.262556</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   37597.60</td>
    <td align="right">       0.00</td>
    <td align="right">   50623.00</td>
    <td align="right">   50623.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">    104.734</td>
    <td align="right">    104.734</td>
    <td align="right">   0.001785</td>
    <td align="right"> 0.00000229</td>
    <td align="right">      2.175</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     104.73</td>
    <td align="right">     104.73</td>
    <td align="right">   0.001785</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">      73.10</td>
    <td align="right">       0.00</td>
    <td align="right">      88.84</td>
    <td align="right">      88.84</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">    170.031</td>
    <td align="right">    170.031</td>
    <td align="right">   0.003322</td>
    <td align="right"> 0.00000372</td>
    <td align="right">      3.531</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     170.03</td>
    <td align="right">     170.03</td>
    <td align="right">   0.003322</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     118.67</td>
    <td align="right">       0.00</td>
    <td align="right">     151.29</td>
    <td align="right">     151.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">    327.600</td>
    <td align="right">    327.600</td>
    <td align="right">   0.003006</td>
    <td align="right"> 0.00000717</td>
    <td align="right">      6.803</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     327.60</td>
    <td align="right">     327.60</td>
    <td align="right">   0.003006</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     228.65</td>
    <td align="right">       0.00</td>
    <td align="right">     205.39</td>
    <td align="right">     205.39</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">   6186.249</td>
    <td align="right">   6186.249</td>
    <td align="right">   0.056800</td>
    <td align="right"> 0.00013531</td>
    <td align="right">    128.427</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">    6186.25</td>
    <td align="right">    6186.25</td>
    <td align="right">   0.056800</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654512</td>
    <td align="right">    41.4938</td>
    <td align="right">    4321.76</td>
    <td align="right">       0.00</td>
    <td align="right">    3880.15</td>
    <td align="right">    3880.15</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">    424.877</td>
    <td align="right">    424.877</td>
    <td align="right">   0.003898</td>
    <td align="right"> 0.00000929</td>
    <td align="right">      8.823</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     424.88</td>
    <td align="right">     424.88</td>
    <td align="right">   0.003898</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     296.55</td>
    <td align="right">       0.00</td>
    <td align="right">     266.38</td>
    <td align="right">     266.38</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">    214.143</td>
    <td align="right">    214.143</td>
    <td align="right">   0.002469</td>
    <td align="right"> 0.00000468</td>
    <td align="right">      4.447</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     214.14</td>
    <td align="right">     214.14</td>
    <td align="right">   0.002469</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     149.46</td>
    <td align="right">       0.00</td>
    <td align="right">     152.80</td>
    <td align="right">     152.80</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOMS VAV TERMINAL</td>
    <td align="right">   1794.001</td>
    <td align="right">   1794.001</td>
    <td align="right">   0.085494</td>
    <td align="right"> 0.00003924</td>
    <td align="right">     33.907</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1794.00</td>
    <td align="right">    1794.00</td>
    <td align="right">   0.085494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     949.61</td>
    <td align="right">       0.00</td>
    <td align="right">    1797.37</td>
    <td align="right">    1797.37</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">    303.552</td>
    <td align="right">    303.552</td>
    <td align="right">   0.012149</td>
    <td align="right"> 0.00000664</td>
    <td align="right">      5.908</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     303.55</td>
    <td align="right">     303.55</td>
    <td align="right">   0.012149</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     183.56</td>
    <td align="right">       0.00</td>
    <td align="right">     304.09</td>
    <td align="right">     304.09</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">    386.388</td>
    <td align="right">    386.388</td>
    <td align="right">   0.015494</td>
    <td align="right"> 0.00000845</td>
    <td align="right">      7.518</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     386.39</td>
    <td align="right">     386.39</td>
    <td align="right">   0.015494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     233.36</td>
    <td align="right">       0.00</td>
    <td align="right">     387.07</td>
    <td align="right">     387.07</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">    432.889</td>
    <td align="right">    432.889</td>
    <td align="right">   0.015068</td>
    <td align="right"> 0.00000947</td>
    <td align="right">      8.683</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     432.89</td>
    <td align="right">     432.89</td>
    <td align="right">   0.015068</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     284.07</td>
    <td align="right">       0.00</td>
    <td align="right">     433.65</td>
    <td align="right">     433.65</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">    352.244</td>
    <td align="right">    352.244</td>
    <td align="right">   0.012977</td>
    <td align="right"> 0.00000770</td>
    <td align="right">      6.974</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     352.24</td>
    <td align="right">     352.24</td>
    <td align="right">   0.012977</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     224.08</td>
    <td align="right">       0.00</td>
    <td align="right">     352.86</td>
    <td align="right">     352.86</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">    333.291</td>
    <td align="right">    333.291</td>
    <td align="right">   0.015712</td>
    <td align="right"> 0.00000729</td>
    <td align="right">      6.309</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     333.29</td>
    <td align="right">     333.29</td>
    <td align="right">   0.015712</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     178.11</td>
    <td align="right">       0.00</td>
    <td align="right">     333.92</td>
    <td align="right">     333.92</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">   1953.173</td>
    <td align="right">   1953.173</td>
    <td align="right">   0.087540</td>
    <td align="right"> 0.00004272</td>
    <td align="right">     37.265</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    1953.17</td>
    <td align="right">    1953.17</td>
    <td align="right">   0.087540</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1088.57</td>
    <td align="right">       0.00</td>
    <td align="right">    1956.82</td>
    <td align="right">    1956.82</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">  19157.872</td>
    <td align="right">  19157.872</td>
    <td align="right">   0.247538</td>
    <td align="right"> 0.00041904</td>
    <td align="right">    397.767</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">   19157.87</td>
    <td align="right">   19157.87</td>
    <td align="right">   0.247538</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00721582</td>
    <td align="right">    45.6937</td>
    <td align="right">   13378.26</td>
    <td align="right">       0.00</td>
    <td align="right">   14463.53</td>
    <td align="right">   14463.53</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">  34464.585</td>
    <td align="right">  34464.585</td>
    <td align="right">   0.857748</td>
    <td align="right"> 0.00075384</td>
    <td align="right">    715.655</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   34464.59</td>
    <td align="right">   34464.59</td>
    <td align="right">   0.857748</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   24054.87</td>
    <td align="right">       0.00</td>
    <td align="right">   32909.56</td>
    <td align="right">   32909.56</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">   2281.178</td>
    <td align="right">   2281.178</td>
    <td align="right">   0.066968</td>
    <td align="right"> 0.00004990</td>
    <td align="right">     47.369</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2281.18</td>
    <td align="right">    2281.18</td>
    <td align="right">   0.066968</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1592.17</td>
    <td align="right">       0.00</td>
    <td align="right">    2265.25</td>
    <td align="right">    2265.25</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SOUTH_HALL VAV TERMINAL</td>
    <td align="right">  55213.663</td>
    <td align="right">  55213.663</td>
    <td align="right">   1.763715</td>
    <td align="right"> 0.00120768</td>
    <td align="right">   1132.239</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   55213.66</td>
    <td align="right">   55213.66</td>
    <td align="right">   1.763715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   37794.17</td>
    <td align="right">       0.00</td>
    <td align="right">   55306.32</td>
    <td align="right">   55306.32</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">    527.128</td>
    <td align="right">    527.128</td>
    <td align="right">   0.005969</td>
    <td align="right"> 0.00001153</td>
    <td align="right">     10.946</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     527.13</td>
    <td align="right">     527.13</td>
    <td align="right">   0.005969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     367.91</td>
    <td align="right">       0.00</td>
    <td align="right">     372.60</td>
    <td align="right">     372.60</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">    507.457</td>
    <td align="right">    507.457</td>
    <td align="right">   0.006201</td>
    <td align="right"> 0.00001110</td>
    <td align="right">     10.537</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     507.46</td>
    <td align="right">     507.46</td>
    <td align="right">   0.006201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     354.18</td>
    <td align="right">       0.00</td>
    <td align="right">     372.93</td>
    <td align="right">     372.93</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">    259.679</td>
    <td align="right">    259.679</td>
    <td align="right">   0.002868</td>
    <td align="right"> 0.00000568</td>
    <td align="right">      5.392</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">     259.68</td>
    <td align="right">     259.68</td>
    <td align="right">   0.002868</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     181.25</td>
    <td align="right">       0.00</td>
    <td align="right">     181.13</td>
    <td align="right">     181.13</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">   6443.856</td>
    <td align="right">   6443.856</td>
    <td align="right">   0.183132</td>
    <td align="right"> 0.00014095</td>
    <td align="right">    133.806</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6443.86</td>
    <td align="right">    6443.86</td>
    <td align="right">   0.183132</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    4497.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6353.14</td>
    <td align="right">    6353.14</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">  97243.021</td>
    <td align="right">  97243.021</td>
    <td align="right">   3.460024</td>
    <td align="right"> 0.00212698</td>
    <td align="right">   1940.428</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   97243.02</td>
    <td align="right">   97243.02</td>
    <td align="right">   3.460024</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   63069.78</td>
    <td align="right">       0.00</td>
    <td align="right">   97413.91</td>
    <td align="right">   97413.91</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">  14486.799</td>
    <td align="right">  14486.799</td>
    <td align="right">   0.471774</td>
    <td align="right"> 0.00031687</td>
    <td align="right">    295.515</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   14486.80</td>
    <td align="right">   14486.80</td>
    <td align="right">   0.471774</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    9827.28</td>
    <td align="right">       0.00</td>
    <td align="right">   14511.15</td>
    <td align="right">   14511.15</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">1948746.862</td>
    <td align="right">   -999.000</td>
    <td align="right">  57.395657</td>
    <td align="right"> 0.08274003</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right"> 1948746.86</td>
    <td align="right"> 1202020.92</td>
    <td align="right">  57.395657</td>
    <td align="right">      28.78</td>
    <td align="right">      21.07</td>
    <td align="right"> 0.01284614</td>
    <td align="right">      11.41</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.94</td>
    <td align="right"> 0.01499202</td>
    <td align="right">      23.66</td>
    <td align="right">    53.3303</td>
    <td align="right">      22.98</td>
    <td align="right"> 0.01210880</td>
    <td align="right">    67.4310</td>
    <td align="right">  497405.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 1971355.23</td>
    <td align="right"> 1196141.76</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right"> 623234.702</td>
    <td align="right"> 623234.702</td>
    <td align="right">  17.218697</td>
    <td align="right"> 0.01363191</td>
    <td align="right">   8110.450</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">  623234.70</td>
    <td align="right">  623234.70</td>
    <td align="right">  17.218697</td>
    <td align="right">     -17.80</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">   177.7676</td>
    <td align="right">      20.98</td>
    <td align="right"> 0.00796175</td>
    <td align="right">    50.4113</td>
    <td align="right">  318446.68</td>
    <td align="right">       0.00</td>
    <td align="right">  467915.38</td>
    <td align="right">  467915.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 100_AUDITORIUM VAV TERMINAL</td>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  31126.481</td>
    <td align="right">  31126.481</td>
    <td align="right">   1.986683</td>
    <td align="right"> 0.00068082</td>
    <td align="right">    568.462</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     2.3455</td>
    <td align="right">   2.392675</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   31126.48</td>
    <td align="right">   31126.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.34028670</td>
    <td align="right">   1.986683</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.68075510</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   31126.48</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   11504.83</td>
    <td align="right">       0.00</td>
    <td align="right">   31190.02</td>
    <td align="right">   31190.02</td>
    <td align="right"> 2.34028670</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.85</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46364.6</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 102_OFFICES VAV TERMINAL</td>
    <td align="right">102_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7477.435</td>
    <td align="right">   7477.435</td>
    <td align="right">   0.209664</td>
    <td align="right"> 0.00016355</td>
    <td align="right">    155.269</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.5634</td>
    <td align="right">   0.574786</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7477.43</td>
    <td align="right">    7477.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24698126</td>
    <td align="right">   0.209664</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16353605</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7477.43</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    5218.94</td>
    <td align="right">       0.00</td>
    <td align="right">    7349.73</td>
    <td align="right">    7349.73</td>
    <td align="right"> 0.24698126</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      41.96</td>
    <td align="right">      21.76</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    62795.4</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 104_STORAGE VAV TERMINAL</td>
    <td align="right">104_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11362.160</td>
    <td align="right">  11362.160</td>
    <td align="right">   0.386935</td>
    <td align="right"> 0.00024852</td>
    <td align="right">    229.135</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.8562</td>
    <td align="right">   0.873403</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11362.16</td>
    <td align="right">   11362.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45580436</td>
    <td align="right">   0.386935</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.24849735</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11362.16</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    7540.56</td>
    <td align="right">       0.00</td>
    <td align="right">   11382.20</td>
    <td align="right">   11382.20</td>
    <td align="right"> 0.45580436</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.27</td>
    <td align="right">      20.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58008.8</td>
  </tr>
  <tr>
    <td align="right">108 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 108 VAV TERMINAL</td>
    <td align="right">108</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33541.379</td>
    <td align="right">  33541.379</td>
    <td align="right">   0.910747</td>
    <td align="right"> 0.00073365</td>
    <td align="right">    696.485</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     2.5274</td>
    <td align="right">   2.578307</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33541.38</td>
    <td align="right">   33541.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.07284812</td>
    <td align="right">   0.910747</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73357038</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33541.38</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   23410.51</td>
    <td align="right">       0.00</td>
    <td align="right">   32723.83</td>
    <td align="right">   32723.83</td>
    <td align="right"> 1.07284812</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      42.69</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63539.0</td>
  </tr>
  <tr>
    <td align="right">109 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 109 VAV TERMINAL</td>
    <td align="right">109</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13793.787</td>
    <td align="right">  13793.787</td>
    <td align="right">   0.492008</td>
    <td align="right"> 0.00030171</td>
    <td align="right">    275.090</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     1.0394</td>
    <td align="right">   1.060321</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13793.79</td>
    <td align="right">   13793.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.57957875</td>
    <td align="right">   0.492008</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30167852</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13793.79</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    8934.43</td>
    <td align="right">       0.00</td>
    <td align="right">   13818.03</td>
    <td align="right">   13818.03</td>
    <td align="right"> 0.57957875</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.16</td>
    <td align="right">      20.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56878.7</td>
  </tr>
  <tr>
    <td align="right">112_ARC REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 112_ARC VAV TERMINAL</td>
    <td align="right">112_ARC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34500.140</td>
    <td align="right">  34500.140</td>
    <td align="right">   0.953071</td>
    <td align="right"> 0.00075462</td>
    <td align="right">    716.394</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     2.5997</td>
    <td align="right">   2.652007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34500.14</td>
    <td align="right">   34500.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.12270573</td>
    <td align="right">   0.953071</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.75453908</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34500.14</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   24079.69</td>
    <td align="right">       0.00</td>
    <td align="right">   33795.12</td>
    <td align="right">   33795.12</td>
    <td align="right"> 1.12270573</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63138.7</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 113_CAREER_SERVICES VAV TERMINAL</td>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33494.324</td>
    <td align="right">  33494.324</td>
    <td align="right">   0.729116</td>
    <td align="right"> 0.00073262</td>
    <td align="right">    695.508</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     2.5239</td>
    <td align="right">   2.574690</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33494.32</td>
    <td align="right">   33494.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.85888926</td>
    <td align="right">   0.729116</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73254127</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33494.32</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   23377.67</td>
    <td align="right">       0.00</td>
    <td align="right">   30822.18</td>
    <td align="right">   30822.18</td>
    <td align="right"> 0.85888926</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      47.97</td>
    <td align="right">      23.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68923.3</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU 114_OFFICES VAV TERMINAL</td>
    <td align="right">114_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2072.287</td>
    <td align="right">   2072.287</td>
    <td align="right">   0.098868</td>
    <td align="right"> 0.00004533</td>
    <td align="right">     39.160</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1562</td>
    <td align="right">   0.159296</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2072.29</td>
    <td align="right">    2072.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11646506</td>
    <td align="right">   0.098868</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04532219</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2072.29</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1095.81</td>
    <td align="right">       0.00</td>
    <td align="right">    2076.18</td>
    <td align="right">    2076.18</td>
    <td align="right"> 0.11646506</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.26</td>
    <td align="right">      18.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50863.8</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUMLOWER_0B49D193 VAV TERMINAL</td>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13763.692</td>
    <td align="right">  13763.692</td>
    <td align="right">   1.194563</td>
    <td align="right"> 0.00030105</td>
    <td align="right">    243.157</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     1.0371</td>
    <td align="right">   1.058007</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13763.69</td>
    <td align="right">   13763.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40717979</td>
    <td align="right">   1.194563</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30102032</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13763.69</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799997</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799997</td>
    <td align="right">    50.5928</td>
    <td align="right">    1965.48</td>
    <td align="right">       0.00</td>
    <td align="right">   13777.86</td>
    <td align="right">   13777.86</td>
    <td align="right"> 1.40717979</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      22.38</td>
    <td align="right">      15.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42828.3</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AUDITORIUM_LOBBY VAV TERMINAL</td>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8561.616</td>
    <td align="right">   8561.616</td>
    <td align="right">   0.187715</td>
    <td align="right"> 0.00018727</td>
    <td align="right">    177.781</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.6451</td>
    <td align="right">   0.658127</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8561.62</td>
    <td align="right">    8561.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22112523</td>
    <td align="right">   0.187715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18724776</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8561.62</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    5975.66</td>
    <td align="right">       0.00</td>
    <td align="right">    7895.21</td>
    <td align="right">    7895.21</td>
    <td align="right"> 0.22112523</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      47.79</td>
    <td align="right">      23.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68741.8</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGDINING_E25F401A VAV TERMINAL</td>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6168.269</td>
    <td align="right">   6168.269</td>
    <td align="right">   0.477994</td>
    <td align="right"> 0.00013492</td>
    <td align="right">    110.677</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.4648</td>
    <td align="right">   0.474151</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6168.27</td>
    <td align="right">    6168.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56307099</td>
    <td align="right">   0.477994</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13490381</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6168.27</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1447.32</td>
    <td align="right">       0.00</td>
    <td align="right">    6174.36</td>
    <td align="right">    6174.36</td>
    <td align="right"> 0.56307099</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      23.53</td>
    <td align="right">      15.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    44002.7</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_B863644B VAV TERMINAL</td>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    308.677</td>
    <td align="right">    308.677</td>
    <td align="right">   0.003144</td>
    <td align="right"> 0.00000675</td>
    <td align="right">      6.410</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0233</td>
    <td align="right">   0.023728</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     308.68</td>
    <td align="right">     308.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00370360</td>
    <td align="right">   0.003144</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00675096</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     308.68</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     215.44</td>
    <td align="right">       0.00</td>
    <td align="right">     205.89</td>
    <td align="right">     205.89</td>
    <td align="right"> 0.00370360</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      67.30</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    88629.8</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_1_D1F076F9 VAV TERMINAL</td>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10195.838</td>
    <td align="right">  10195.838</td>
    <td align="right">   0.640682</td>
    <td align="right"> 0.00022301</td>
    <td align="right">    186.478</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.7683</td>
    <td align="right">   0.783748</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10195.84</td>
    <td align="right">   10195.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.75471461</td>
    <td align="right">   0.640682</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22298918</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10195.84</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.43</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3868.09</td>
    <td align="right">       0.00</td>
    <td align="right">   10216.60</td>
    <td align="right">   10216.60</td>
    <td align="right"> 0.75471461</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      26.05</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46574.2</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_4B3AE9FE VAV TERMINAL</td>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    777.457</td>
    <td align="right">    777.457</td>
    <td align="right">   0.007576</td>
    <td align="right"> 0.00001701</td>
    <td align="right">     16.144</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0586</td>
    <td align="right">   0.059763</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     777.46</td>
    <td align="right">     777.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00892429</td>
    <td align="right">   0.007576</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01700346</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     777.46</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     542.63</td>
    <td align="right">       0.00</td>
    <td align="right">     505.45</td>
    <td align="right">     505.45</td>
    <td align="right"> 0.00892429</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      68.32</td>
    <td align="right">      28.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    89674.3</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BOGPLAY_2_D145E14C VAV TERMINAL</td>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17514.327</td>
    <td align="right">  17514.327</td>
    <td align="right">   1.065755</td>
    <td align="right"> 0.00038309</td>
    <td align="right">    321.334</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     1.3198</td>
    <td align="right">   1.346317</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17514.33</td>
    <td align="right">   17514.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25544594</td>
    <td align="right">   1.065755</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.38304901</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   17514.33</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.40</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    6988.30</td>
    <td align="right">       0.00</td>
    <td align="right">   17549.84</td>
    <td align="right">   17549.84</td>
    <td align="right"> 1.25544594</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      26.49</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47016.1</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_1_90B605A9 VAV TERMINAL</td>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    884.685</td>
    <td align="right">    884.685</td>
    <td align="right">   0.048251</td>
    <td align="right"> 0.00001935</td>
    <td align="right">     16.425</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0667</td>
    <td align="right">   0.068005</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     884.68</td>
    <td align="right">     884.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05683915</td>
    <td align="right">   0.048251</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01934860</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     884.68</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     408.13</td>
    <td align="right">       0.00</td>
    <td align="right">     886.39</td>
    <td align="right">     886.39</td>
    <td align="right"> 0.05683915</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      28.07</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48631.9</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CLASSROOM_2_ECCCF8B8 VAV TERMINAL</td>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1926.066</td>
    <td align="right">   1926.066</td>
    <td align="right">   0.097636</td>
    <td align="right"> 0.00004213</td>
    <td align="right">     36.089</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1451</td>
    <td align="right">   0.148056</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1926.07</td>
    <td align="right">    1926.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11501430</td>
    <td align="right">   0.097636</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04212423</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1926.07</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     961.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1929.72</td>
    <td align="right">    1929.72</td>
    <td align="right"> 0.11501430</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.23</td>
    <td align="right">      17.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49815.3</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_1_FA1FE4C1 VAV TERMINAL</td>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7951.380</td>
    <td align="right">   7951.380</td>
    <td align="right">   0.071396</td>
    <td align="right"> 0.00017392</td>
    <td align="right">    166.194</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.5992</td>
    <td align="right">   0.611218</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7951.38</td>
    <td align="right">    7782.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08410316</td>
    <td align="right">   0.071396</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.17390152</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7951.38</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00654326</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00654326</td>
    <td align="right">    41.4966</td>
    <td align="right">    5609.41</td>
    <td align="right">       0.00</td>
    <td align="right">    4930.19</td>
    <td align="right">    4930.19</td>
    <td align="right"> 0.08410316</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.27</td>
    <td align="right">      28.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91657.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_2_CFBEC8AA VAV TERMINAL</td>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6034.102</td>
    <td align="right">   6034.102</td>
    <td align="right">   0.054407</td>
    <td align="right"> 0.00013198</td>
    <td align="right">    125.958</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.4547</td>
    <td align="right">   0.463838</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6034.10</td>
    <td align="right">    5930.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06409063</td>
    <td align="right">   0.054407</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13196948</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6034.10</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    4242.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3749.53</td>
    <td align="right">    3749.53</td>
    <td align="right"> 0.06409063</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.15</td>
    <td align="right">      28.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91540.8</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_3_7621FA0C VAV TERMINAL</td>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3297.382</td>
    <td align="right">   3297.382</td>
    <td align="right">   0.029718</td>
    <td align="right"> 0.00007212</td>
    <td align="right">     68.840</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.2485</td>
    <td align="right">   0.253468</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3297.38</td>
    <td align="right">    3239.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03500779</td>
    <td align="right">   0.029718</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07211575</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3297.38</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    2319.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2048.50</td>
    <td align="right">    2048.50</td>
    <td align="right"> 0.03500779</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.16</td>
    <td align="right">      28.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91552.8</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_4_9B747DDD VAV TERMINAL</td>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4914.213</td>
    <td align="right">   4914.213</td>
    <td align="right">   0.044388</td>
    <td align="right"> 0.00010749</td>
    <td align="right">    102.525</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.3703</td>
    <td align="right">   0.377753</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4914.21</td>
    <td align="right">    4838.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05228878</td>
    <td align="right">   0.044388</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10747684</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4914.21</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3452.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3056.46</td>
    <td align="right">    3056.46</td>
    <td align="right"> 0.05228878</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.10</td>
    <td align="right">      28.81</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91490.7</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_CORRIDOR VAV TERMINAL</td>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 112113.060</td>
    <td align="right"> 112113.060</td>
    <td align="right">   3.863554</td>
    <td align="right"> 0.00245223</td>
    <td align="right">   2254.301</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     8.4480</td>
    <td align="right">   8.618068</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  112113.06</td>
    <td align="right">  112113.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.55121666</td>
    <td align="right">   3.863554</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.45198089</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  112113.06</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   73954.31</td>
    <td align="right">       0.00</td>
    <td align="right">  112310.48</td>
    <td align="right">  112310.48</td>
    <td align="right"> 4.55121666</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.98</td>
    <td align="right">      20.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57714.2</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU EAST_SMALL_CORRIDOR VAV TERMINAL</td>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2513.125</td>
    <td align="right">   2513.125</td>
    <td align="right">   0.069761</td>
    <td align="right"> 0.00005497</td>
    <td align="right">     52.185</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1894</td>
    <td align="right">   0.193182</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2513.12</td>
    <td align="right">    2513.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08217757</td>
    <td align="right">   0.069761</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05496357</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2513.12</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1754.06</td>
    <td align="right">       0.00</td>
    <td align="right">    2464.51</td>
    <td align="right">    2464.51</td>
    <td align="right"> 0.08217757</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      42.19</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63027.2</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_1_55B9A759 VAV TERMINAL</td>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1279.749</td>
    <td align="right">   1279.749</td>
    <td align="right">   0.115764</td>
    <td align="right"> 0.00002799</td>
    <td align="right">     22.494</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0964</td>
    <td align="right">   0.098374</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1279.75</td>
    <td align="right">    1279.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13636793</td>
    <td align="right">   0.115764</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02798889</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1279.75</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796984</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796984</td>
    <td align="right">    57.0526</td>
    <td align="right">     414.56</td>
    <td align="right">       0.00</td>
    <td align="right">    1281.19</td>
    <td align="right">    1281.19</td>
    <td align="right"> 0.13636793</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.99</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42432.3</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_2_B940211D VAV TERMINAL</td>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1319.437</td>
    <td align="right">   1319.437</td>
    <td align="right">   0.126487</td>
    <td align="right"> 0.00002886</td>
    <td align="right">     23.033</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0994</td>
    <td align="right">   0.101424</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1319.44</td>
    <td align="right">    1319.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14899983</td>
    <td align="right">   0.126487</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02885688</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1319.44</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00793006</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00793006</td>
    <td align="right">    56.7715</td>
    <td align="right">     374.17</td>
    <td align="right">       0.00</td>
    <td align="right">    1320.93</td>
    <td align="right">    1320.93</td>
    <td align="right"> 0.14899983</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.47</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41902.5</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU KITCHEN_3_3E9A0FB8 VAV TERMINAL</td>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    384.312</td>
    <td align="right">    384.312</td>
    <td align="right">   0.036631</td>
    <td align="right"> 0.00000841</td>
    <td align="right">      6.713</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0290</td>
    <td align="right">   0.029542</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     384.31</td>
    <td align="right">     384.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04315098</td>
    <td align="right">   0.036631</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00840513</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     384.31</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796152</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00796152</td>
    <td align="right">    56.9938</td>
    <td align="right">     110.54</td>
    <td align="right">       0.00</td>
    <td align="right">     384.75</td>
    <td align="right">     384.75</td>
    <td align="right"> 0.04315098</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.52</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41953.5</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_1_40A96879 VAV TERMINAL</td>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7675.878</td>
    <td align="right">   7675.878</td>
    <td align="right">   0.079598</td>
    <td align="right"> 0.00016789</td>
    <td align="right">    160.600</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.5784</td>
    <td align="right">   0.590040</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7675.88</td>
    <td align="right">    7675.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09376512</td>
    <td align="right">   0.079598</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16787613</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7675.88</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00799998</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799998</td>
    <td align="right">    50.5929</td>
    <td align="right">    5414.31</td>
    <td align="right">       0.00</td>
    <td align="right">    5187.69</td>
    <td align="right">    5187.69</td>
    <td align="right"> 0.09376512</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      67.03</td>
    <td align="right">      28.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    88363.6</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_2_C6ABCC9A VAV TERMINAL</td>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4746.245</td>
    <td align="right">   4746.245</td>
    <td align="right">   0.042537</td>
    <td align="right"> 0.00010381</td>
    <td align="right">     99.260</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.3576</td>
    <td align="right">   0.364841</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4746.25</td>
    <td align="right">    4636.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05010825</td>
    <td align="right">   0.042537</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10380327</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4746.25</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    3345.84</td>
    <td align="right">       0.00</td>
    <td align="right">    2940.01</td>
    <td align="right">    2940.01</td>
    <td align="right"> 0.05010825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.32</td>
    <td align="right">      28.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91710.2</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_3_6E799E0F VAV TERMINAL</td>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    354.912</td>
    <td align="right">    354.912</td>
    <td align="right">   0.003216</td>
    <td align="right"> 0.00000776</td>
    <td align="right">      7.397</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0267</td>
    <td align="right">   0.027282</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     354.91</td>
    <td align="right">     350.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00378880</td>
    <td align="right">   0.003216</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00776213</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     354.91</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     249.02</td>
    <td align="right">       0.00</td>
    <td align="right">     221.12</td>
    <td align="right">     221.12</td>
    <td align="right"> 0.00378880</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      70.01</td>
    <td align="right">      28.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91398.1</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_4_99985F88 VAV TERMINAL</td>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    183.610</td>
    <td align="right">    183.610</td>
    <td align="right">   0.001667</td>
    <td align="right"> 0.00000402</td>
    <td align="right">      3.825</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0138</td>
    <td align="right">   0.014114</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     183.61</td>
    <td align="right">     181.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00196352</td>
    <td align="right">   0.001667</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00401565</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     183.61</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     128.73</td>
    <td align="right">       0.00</td>
    <td align="right">     114.50</td>
    <td align="right">     114.50</td>
    <td align="right"> 0.00196352</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      69.96</td>
    <td align="right">      28.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91348.9</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU NORTH_HALL VAV TERMINAL</td>
    <td align="right">NORTH_HALL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  53867.907</td>
    <td align="right">  53867.907</td>
    <td align="right">   1.262556</td>
    <td align="right"> 0.00117824</td>
    <td align="right">   1118.564</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     4.0591</td>
    <td align="right">   4.140796</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   53867.91</td>
    <td align="right">   53867.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48727478</td>
    <td align="right">   1.262556</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.17812394</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   53867.91</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   37597.60</td>
    <td align="right">       0.00</td>
    <td align="right">   50623.00</td>
    <td align="right">   50623.00</td>
    <td align="right"> 1.48727478</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      46.16</td>
    <td align="right">      22.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    67074.6</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_1_B1424685 VAV TERMINAL</td>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    104.734</td>
    <td align="right">    104.734</td>
    <td align="right">   0.001785</td>
    <td align="right"> 0.00000229</td>
    <td align="right">      2.175</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0079</td>
    <td align="right">   0.008051</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     104.73</td>
    <td align="right">     104.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00210216</td>
    <td align="right">   0.001785</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00229059</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     104.73</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">      73.10</td>
    <td align="right">       0.00</td>
    <td align="right">      88.84</td>
    <td align="right">      88.84</td>
    <td align="right"> 0.00210216</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      54.22</td>
    <td align="right">      25.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    75300.6</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_2_37CC8413 VAV TERMINAL</td>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    170.031</td>
    <td align="right">    170.031</td>
    <td align="right">   0.003322</td>
    <td align="right"> 0.00000372</td>
    <td align="right">      3.531</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0128</td>
    <td align="right">   0.013070</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     170.03</td>
    <td align="right">     170.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00391326</td>
    <td align="right">   0.003322</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00371868</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     170.03</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     118.67</td>
    <td align="right">       0.00</td>
    <td align="right">     151.29</td>
    <td align="right">     151.29</td>
    <td align="right"> 0.00391326</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.69</td>
    <td align="right">      24.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    71699.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_3_93B2C9FF VAV TERMINAL</td>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    327.600</td>
    <td align="right">    327.600</td>
    <td align="right">   0.003006</td>
    <td align="right"> 0.00000717</td>
    <td align="right">      6.803</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0247</td>
    <td align="right">   0.025182</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     327.60</td>
    <td align="right">     327.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00354049</td>
    <td align="right">   0.003006</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00716480</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     327.60</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     228.65</td>
    <td align="right">       0.00</td>
    <td align="right">     205.39</td>
    <td align="right">     205.39</td>
    <td align="right"> 0.00354049</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      69.67</td>
    <td align="right">      28.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91050.2</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_4_3DD7EBAB VAV TERMINAL</td>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6186.249</td>
    <td align="right">   6186.249</td>
    <td align="right">   0.056800</td>
    <td align="right"> 0.00013531</td>
    <td align="right">    128.427</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.4662</td>
    <td align="right">   0.475534</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6186.25</td>
    <td align="right">    6186.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06690989</td>
    <td align="right">   0.056800</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13529704</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6186.25</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654512</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654512</td>
    <td align="right">    41.4938</td>
    <td align="right">    4321.76</td>
    <td align="right">       0.00</td>
    <td align="right">    3880.15</td>
    <td align="right">    3880.15</td>
    <td align="right"> 0.06690989</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      69.65</td>
    <td align="right">      28.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91027.8</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_5_682148B2 VAV TERMINAL</td>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    424.877</td>
    <td align="right">    424.877</td>
    <td align="right">   0.003898</td>
    <td align="right"> 0.00000929</td>
    <td align="right">      8.823</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0320</td>
    <td align="right">   0.032660</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     424.88</td>
    <td align="right">     424.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00459181</td>
    <td align="right">   0.003898</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00929232</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     424.88</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     296.55</td>
    <td align="right">       0.00</td>
    <td align="right">     266.38</td>
    <td align="right">     266.38</td>
    <td align="right"> 0.00459181</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      69.67</td>
    <td align="right">      28.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91050.2</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICE_6_61DD9104 VAV TERMINAL</td>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    214.143</td>
    <td align="right">    214.143</td>
    <td align="right">   0.002469</td>
    <td align="right"> 0.00000468</td>
    <td align="right">      4.447</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0161</td>
    <td align="right">   0.016461</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     214.14</td>
    <td align="right">     214.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00290836</td>
    <td align="right">   0.002469</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00468344</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     214.14</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     149.46</td>
    <td align="right">       0.00</td>
    <td align="right">     152.80</td>
    <td align="right">     152.80</td>
    <td align="right"> 0.00290836</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      64.30</td>
    <td align="right">      27.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    85576.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOMS VAV TERMINAL</td>
    <td align="right">RESTROOMS</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1794.001</td>
    <td align="right">   1794.001</td>
    <td align="right">   0.085494</td>
    <td align="right"> 0.00003924</td>
    <td align="right">     33.907</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1352</td>
    <td align="right">   0.137904</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1794.00</td>
    <td align="right">    1794.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10071108</td>
    <td align="right">   0.085494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03923590</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1794.00</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     949.61</td>
    <td align="right">       0.00</td>
    <td align="right">    1797.37</td>
    <td align="right">    1797.37</td>
    <td align="right"> 0.10071108</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.28</td>
    <td align="right">      18.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50884.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_1_404313B9 VAV TERMINAL</td>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    303.552</td>
    <td align="right">    303.552</td>
    <td align="right">   0.012149</td>
    <td align="right"> 0.00000664</td>
    <td align="right">      5.908</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0229</td>
    <td align="right">   0.023334</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     303.55</td>
    <td align="right">     303.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01431150</td>
    <td align="right">   0.012149</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00663887</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     303.55</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     183.56</td>
    <td align="right">       0.00</td>
    <td align="right">     304.09</td>
    <td align="right">     304.09</td>
    <td align="right"> 0.01431150</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      33.62</td>
    <td align="right">      19.22</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54285.2</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_2_A377B4B3 VAV TERMINAL</td>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    386.388</td>
    <td align="right">    386.388</td>
    <td align="right">   0.015494</td>
    <td align="right"> 0.00000845</td>
    <td align="right">      7.518</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0291</td>
    <td align="right">   0.029701</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     386.39</td>
    <td align="right">     386.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01825200</td>
    <td align="right">   0.015494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00845053</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     386.39</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     233.36</td>
    <td align="right">       0.00</td>
    <td align="right">     387.07</td>
    <td align="right">     387.07</td>
    <td align="right"> 0.01825200</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      33.58</td>
    <td align="right">      19.21</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54244.4</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_3_C201E5F7 VAV TERMINAL</td>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    432.889</td>
    <td align="right">    432.889</td>
    <td align="right">   0.015068</td>
    <td align="right"> 0.00000947</td>
    <td align="right">      8.683</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0326</td>
    <td align="right">   0.033276</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     432.89</td>
    <td align="right">     432.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01774970</td>
    <td align="right">   0.015068</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00946756</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     432.89</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.76</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     284.07</td>
    <td align="right">       0.00</td>
    <td align="right">     433.65</td>
    <td align="right">     433.65</td>
    <td align="right"> 0.01774970</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.74</td>
    <td align="right">      20.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57468.6</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_4_33BABDA2 VAV TERMINAL</td>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    352.244</td>
    <td align="right">    352.244</td>
    <td align="right">   0.012977</td>
    <td align="right"> 0.00000770</td>
    <td align="right">      6.974</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0265</td>
    <td align="right">   0.027077</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     352.24</td>
    <td align="right">     352.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01528645</td>
    <td align="right">   0.012977</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00770378</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     352.24</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.76</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     224.08</td>
    <td align="right">       0.00</td>
    <td align="right">     352.86</td>
    <td align="right">     352.86</td>
    <td align="right"> 0.01528645</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.41</td>
    <td align="right">      19.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56120.6</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_5_911A78E2 VAV TERMINAL</td>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    333.291</td>
    <td align="right">    333.291</td>
    <td align="right">   0.015712</td>
    <td align="right"> 0.00000729</td>
    <td align="right">      6.309</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0251</td>
    <td align="right">   0.025620</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     333.29</td>
    <td align="right">     333.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01850825</td>
    <td align="right">   0.015712</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00728928</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     333.29</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     178.11</td>
    <td align="right">       0.00</td>
    <td align="right">     333.92</td>
    <td align="right">     333.92</td>
    <td align="right"> 0.01850825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.47</td>
    <td align="right">      18.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51078.7</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU RESTROOM_6_A019D741 VAV TERMINAL</td>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1953.173</td>
    <td align="right">   1953.173</td>
    <td align="right">   0.087540</td>
    <td align="right"> 0.00004272</td>
    <td align="right">     37.265</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1472</td>
    <td align="right">   0.150139</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1953.17</td>
    <td align="right">    1953.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10312136</td>
    <td align="right">   0.087540</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04271709</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1953.17</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.74</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1088.57</td>
    <td align="right">       0.00</td>
    <td align="right">    1956.82</td>
    <td align="right">    1956.82</td>
    <td align="right"> 0.10312136</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.39</td>
    <td align="right">      18.50</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52013.0</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM_13_B04291D5 VAV TERMINAL</td>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19157.872</td>
    <td align="right">  19157.872</td>
    <td align="right">   0.247538</td>
    <td align="right"> 0.00041904</td>
    <td align="right">    397.767</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     1.4436</td>
    <td align="right">   1.472655</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19157.87</td>
    <td align="right">   19157.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29159709</td>
    <td align="right">   0.247538</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.41899433</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   19157.87</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00721582</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00721582</td>
    <td align="right">    45.6937</td>
    <td align="right">   13378.26</td>
    <td align="right">       0.00</td>
    <td align="right">   14463.53</td>
    <td align="right">   14463.53</td>
    <td align="right"> 0.29159709</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      61.42</td>
    <td align="right">      26.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    82638.3</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SE_HALL_PIANO VAV TERMINAL</td>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34464.585</td>
    <td align="right">  34464.585</td>
    <td align="right">   0.857748</td>
    <td align="right"> 0.00075384</td>
    <td align="right">    715.655</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     2.5970</td>
    <td align="right">   2.649273</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34464.59</td>
    <td align="right">   34464.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.01041557</td>
    <td align="right">   0.857748</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.75376147</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34464.59</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   24054.87</td>
    <td align="right">       0.00</td>
    <td align="right">   32909.56</td>
    <td align="right">   32909.56</td>
    <td align="right"> 1.01041557</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      44.72</td>
    <td align="right">      22.54</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    65607.5</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SMALL_WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2281.178</td>
    <td align="right">   2281.178</td>
    <td align="right">   0.066968</td>
    <td align="right"> 0.00004990</td>
    <td align="right">     47.369</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.1719</td>
    <td align="right">   0.175353</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2281.18</td>
    <td align="right">    2281.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07888783</td>
    <td align="right">   0.066968</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04989075</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2281.18</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    1592.17</td>
    <td align="right">       0.00</td>
    <td align="right">    2265.25</td>
    <td align="right">    2265.25</td>
    <td align="right"> 0.07888783</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.94</td>
    <td align="right">      21.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61752.0</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU SOUTH_HALL VAV TERMINAL</td>
    <td align="right">SOUTH_HALL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  55213.663</td>
    <td align="right">  55213.663</td>
    <td align="right">   1.763715</td>
    <td align="right"> 0.00120768</td>
    <td align="right">   1132.239</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     4.1605</td>
    <td align="right">   4.244244</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   55213.66</td>
    <td align="right">   55213.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.07763320</td>
    <td align="right">   1.763715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.20755645</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   55213.66</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   37794.17</td>
    <td align="right">       0.00</td>
    <td align="right">   55306.32</td>
    <td align="right">   55306.32</td>
    <td align="right"> 2.07763320</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.88</td>
    <td align="right">      20.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    59657.0</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_1_1681051F VAV TERMINAL</td>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    527.128</td>
    <td align="right">    527.128</td>
    <td align="right">   0.005969</td>
    <td align="right"> 0.00001153</td>
    <td align="right">     10.946</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0397</td>
    <td align="right">   0.040520</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     527.13</td>
    <td align="right">     527.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00703085</td>
    <td align="right">   0.005969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01152862</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     527.13</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     367.91</td>
    <td align="right">       0.00</td>
    <td align="right">     372.60</td>
    <td align="right">     372.60</td>
    <td align="right"> 0.00703085</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      64.75</td>
    <td align="right">      27.61</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    86031.9</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_2_976E6FD5 VAV TERMINAL</td>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    507.457</td>
    <td align="right">    507.457</td>
    <td align="right">   0.006201</td>
    <td align="right"> 0.00001110</td>
    <td align="right">     10.537</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0382</td>
    <td align="right">   0.039008</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     507.46</td>
    <td align="right">     507.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00730476</td>
    <td align="right">   0.006201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01109838</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     507.46</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     354.18</td>
    <td align="right">       0.00</td>
    <td align="right">     372.93</td>
    <td align="right">     372.93</td>
    <td align="right"> 0.00730476</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      62.84</td>
    <td align="right">      27.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    84089.9</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU STAIR_3_8F089848 VAV TERMINAL</td>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    259.679</td>
    <td align="right">    259.679</td>
    <td align="right">   0.002868</td>
    <td align="right"> 0.00000568</td>
    <td align="right">      5.392</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.0196</td>
    <td align="right">   0.019961</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">     259.68</td>
    <td align="right">     259.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00337793</td>
    <td align="right">   0.002868</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00567934</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     259.68</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">     181.25</td>
    <td align="right">       0.00</td>
    <td align="right">     181.13</td>
    <td align="right">     181.13</td>
    <td align="right"> 0.00337793</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      65.36</td>
    <td align="right">      27.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    86658.0</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU UPSTAIRS_OFFICES VAV TERMINAL</td>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6443.856</td>
    <td align="right">   6443.856</td>
    <td align="right">   0.183132</td>
    <td align="right"> 0.00014095</td>
    <td align="right">    133.806</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     0.4856</td>
    <td align="right">   0.495336</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6443.86</td>
    <td align="right">    6443.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21572726</td>
    <td align="right">   0.183132</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14093106</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6443.86</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    4497.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6353.14</td>
    <td align="right">    6353.14</td>
    <td align="right"> 0.21572726</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      41.66</td>
    <td align="right">      21.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    62487.1</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_CORRIDOR VAV TERMINAL</td>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  97243.021</td>
    <td align="right">  97243.021</td>
    <td align="right">   3.460024</td>
    <td align="right"> 0.00212698</td>
    <td align="right">   1940.428</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     7.3275</td>
    <td align="right">   7.475017</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   97243.02</td>
    <td align="right">   97243.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.07586268</td>
    <td align="right">   3.460024</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.12676410</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   97243.02</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">   63069.78</td>
    <td align="right">       0.00</td>
    <td align="right">   97413.91</td>
    <td align="right">   97413.91</td>
    <td align="right"> 4.07586268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.22</td>
    <td align="right">      20.04</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56937.4</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU WEST_OFFICE_BLOCK VAV TERMINAL</td>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14486.799</td>
    <td align="right">  14486.799</td>
    <td align="right">   0.471774</td>
    <td align="right"> 0.00031687</td>
    <td align="right">    295.515</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">     1.0916</td>
    <td align="right">   1.113592</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14486.80</td>
    <td align="right">   14486.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.55574374</td>
    <td align="right">   0.471774</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.31683511</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   14486.80</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5930</td>
    <td align="right">    9827.28</td>
    <td align="right">       0.00</td>
    <td align="right">   14511.15</td>
    <td align="right">   14511.15</td>
    <td align="right"> 0.55574374</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.38</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    59148.4</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">113_CAREER_SERVICES; NORTH_HALL; WEST_CORRIDOR; RESTROOMS; 112_ARC; 114_OFFICES; EAST_CORRIDOR; 104_STORAGE; 109; 108; SE_HALL_PIANO; EAST_SMALL_CORRIDOR; SOUTH_HALL; SMALL_WEST_CORRIDOR; WEST_OFFICE_BLOCK; 100_AUDITORIUM; 102_OFFICES; AUDITORIUM_LOBBY; UPSTAIRS_OFFICES; ROOM_13_B04291D5; CLASSROOM_1_90B605A9; CLASSROOM_2_ECCCF8B8; CORRIDOR_1_FA1FE4C1; CORRIDOR_2_CFBEC8AA; CORRIDOR_3_7621FA0C; CORRIDOR_4_9B747DDD; MECH_1_40A96879; MECH_2_C6ABCC9A; MECH_3_6E799E0F; MECH_4_99985F88; AUDITORIUMLOWER_0B49D193; OFFICE_1_B1424685; OFFICE_2_37CC8413; OFFICE_3_93B2C9FF; OFFICE_4_3DD7EBAB; OFFICE_5_682148B2; OFFICE_6_61DD9104; RESTROOM_1_404313B9; RESTROOM_2_A377B4B3; RESTROOM_3_C201E5F7; RESTROOM_4_33BABDA2; RESTROOM_5_911A78E2; RESTROOM_6_A019D741; STAIR_1_1681051F; STAIR_2_976E6FD5; STAIR_3_8F089848; KITCHEN_1_55B9A759; KITCHEN_2_B940211D; KITCHEN_3_3E9A0FB8; BOGDINING_E25F401A; BOGPLAY_1_D1F076F9; BOGPLAY_2_D145E14C; BOGPLAY_1_B863644B; BOGPLAY_2_4B3AE9FE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">1948746.862</td>
    <td align="right">   -999.000</td>
    <td align="right">  57.395657</td>
    <td align="right"> 0.08274003</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1028.7203</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  57.395657</td>
    <td align="right">67.61133372</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.73158936</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 1948746.86</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">Sensible</td>
    <td align="right"> 1948746.86</td>
    <td align="right"> 1202020.92</td>
    <td align="right">     1.0000</td>
    <td align="right">67.61133372</td>
    <td align="right">  57.395657</td>
    <td align="right">      28.78</td>
    <td align="right">      21.07</td>
    <td align="right"> 0.01284614</td>
    <td align="right">    61730.1</td>
    <td align="right">      11.41</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32907.3</td>
    <td align="right">82.73158936</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  94871.590</td>
    <td align="right"> 1853875.27</td>
    <td align="right">      32.94</td>
    <td align="right"> 0.01499202</td>
    <td align="right">      23.66</td>
    <td align="right">30.60927163</td>
    <td align="right">    53.3303</td>
    <td align="right">      23.95</td>
    <td align="right"> 0.01035725</td>
    <td align="right">      22.98</td>
    <td align="right"> 0.01210880</td>
    <td align="right">    67.4310</td>
    <td align="right">  497405.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 1971355.23</td>
    <td align="right"> 1196141.76</td>
    <td align="right">67.61133372</td>
    <td align="right">      28.78</td>
    <td align="right">      21.32</td>
    <td align="right"> 0.01284614</td>
    <td align="right">    61730.1</td>
    <td align="right">      11.58</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00830069</td>
    <td align="right">    32573.0</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">113_CAREER_SERVICES; NORTH_HALL; WEST_CORRIDOR; RESTROOMS; 112_ARC; 114_OFFICES; EAST_CORRIDOR; 104_STORAGE; 109; 108; SE_HALL_PIANO; EAST_SMALL_CORRIDOR; SOUTH_HALL; SMALL_WEST_CORRIDOR; WEST_OFFICE_BLOCK; 100_AUDITORIUM; 102_OFFICES; AUDITORIUM_LOBBY; UPSTAIRS_OFFICES; ROOM_13_B04291D5; CLASSROOM_1_90B605A9; CLASSROOM_2_ECCCF8B8; CORRIDOR_1_FA1FE4C1; CORRIDOR_2_CFBEC8AA; CORRIDOR_3_7621FA0C; CORRIDOR_4_9B747DDD; MECH_1_40A96879; MECH_2_C6ABCC9A; MECH_3_6E799E0F; MECH_4_99985F88; AUDITORIUMLOWER_0B49D193; OFFICE_1_B1424685; OFFICE_2_37CC8413; OFFICE_3_93B2C9FF; OFFICE_4_3DD7EBAB; OFFICE_5_682148B2; OFFICE_6_61DD9104; RESTROOM_1_404313B9; RESTROOM_2_A377B4B3; RESTROOM_3_C201E5F7; RESTROOM_4_33BABDA2; RESTROOM_5_911A78E2; RESTROOM_6_A019D741; STAIR_1_1681051F; STAIR_2_976E6FD5; STAIR_3_8F089848; KITCHEN_1_55B9A759; KITCHEN_2_B940211D; KITCHEN_3_3E9A0FB8; BOGDINING_E25F401A; BOGPLAY_1_D1F076F9; BOGPLAY_2_D145E14C; BOGPLAY_1_B863644B; BOGPLAY_2_4B3AE9FE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 623234.702</td>
    <td align="right"> 623234.702</td>
    <td align="right">  17.218697</td>
    <td align="right"> 0.01363191</td>
    <td align="right">   8110.450</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1780</td>
    <td align="right">54 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  57.395657</td>
    <td align="right">67.61133372</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">28.45162936</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 1327088.32</td>
    <td align="right">    46.9626</td>
    <td align="right">  47.907704</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO MIDWAY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  623234.70</td>
    <td align="right">  623234.70</td>
    <td align="right">     1.0000</td>
    <td align="right">20.28340011</td>
    <td align="right">  17.218697</td>
    <td align="right">     -17.80</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">   -15912.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">13.63052250</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  623234.70</td>
    <td align="right">     -17.80</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     -17.80</td>
    <td align="right">30.60927163</td>
    <td align="right">   177.7676</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00797958</td>
    <td align="right">      20.98</td>
    <td align="right"> 0.00796175</td>
    <td align="right">    50.4113</td>
    <td align="right">  318446.68</td>
    <td align="right">       0.00</td>
    <td align="right">  467915.38</td>
    <td align="right">  467915.38</td>
    <td align="right">20.28340011</td>
    <td align="right">       7.22</td>
    <td align="right">      -0.61</td>
    <td align="right"> 0.00079993</td>
    <td align="right">     9268.5</td>
    <td align="right">      30.15</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00079993</td>
    <td align="right">    32337.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.008000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.008000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.008000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002388</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002388</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002388</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.010005</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004877</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.008000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.010005</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">54 ZONE VAV VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">    1385.00</td>
    <td align="right">    1740.17</td>
    <td align="right">     297.50</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">    1645.50</td>
    <td align="right">    1836.00</td>
    <td align="right">     578.67</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">    2363.17</td>
    <td align="right">    3355.17</td>
    <td align="right">    2081.50</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">    2448.00</td>
    <td align="right">    3337.50</td>
    <td align="right">    2159.67</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">    2722.33</td>
    <td align="right">    3298.83</td>
    <td align="right">    2371.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">    2258.83</td>
    <td align="right">    2799.00</td>
    <td align="right">    1953.33</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">     910.67</td>
    <td align="right">    2129.67</td>
    <td align="right">     277.50</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     945.33</td>
    <td align="right">    3075.00</td>
    <td align="right">     945.33</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">    1400.67</td>
    <td align="right">    4475.67</td>
    <td align="right">     242.50</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">    3750.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    3750.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">    4310.50</td>
    <td align="right">    8760.00</td>
    <td align="right">    4310.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">    1324.67</td>
    <td align="right">    3770.00</td>
    <td align="right">    1324.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">    1790.67</td>
    <td align="right">    3770.00</td>
    <td align="right">    1790.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">    2552.67</td>
    <td align="right">    3770.00</td>
    <td align="right">    2552.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">    2620.50</td>
    <td align="right">    3770.00</td>
    <td align="right">    2620.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">    1915.67</td>
    <td align="right">    3770.00</td>
    <td align="right">    1915.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     662.67</td>
    <td align="right">    3770.00</td>
    <td align="right">     662.67</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">    2408.83</td>
    <td align="right">    3292.67</td>
    <td align="right">    2084.83</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">    2139.67</td>
    <td align="right">    2713.83</td>
    <td align="right">    1274.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">    6944.33</td>
    <td align="right">    7285.50</td>
    <td align="right">    6937.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">    6917.00</td>
    <td align="right">    7191.50</td>
    <td align="right">    6829.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">    6938.67</td>
    <td align="right">    7289.50</td>
    <td align="right">    6936.17</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">    1815.83</td>
    <td align="right">    3770.00</td>
    <td align="right">    1815.83</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">    6650.00</td>
    <td align="right">    7457.17</td>
    <td align="right">    5505.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">     277.83</td>
    <td align="right">    3162.00</td>
    <td align="right">     277.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">     420.00</td>
    <td align="right">    3200.00</td>
    <td align="right">     420.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">    2302.33</td>
    <td align="right">    3200.00</td>
    <td align="right">    2302.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">    1067.33</td>
    <td align="right">    3200.00</td>
    <td align="right">    1067.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">    2561.00</td>
    <td align="right">    3200.00</td>
    <td align="right">    2561.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">     453.17</td>
    <td align="right">    3200.00</td>
    <td align="right">     453.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">    1381.50</td>
    <td align="right">    2917.00</td>
    <td align="right">     876.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">     535.17</td>
    <td align="right">    3770.00</td>
    <td align="right">     535.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">    1060.17</td>
    <td align="right">    3770.00</td>
    <td align="right">    1060.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">    3336.83</td>
    <td align="right">    3770.00</td>
    <td align="right">    3336.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">     367.83</td>
    <td align="right">    3770.00</td>
    <td align="right">     367.83</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">    3212.17</td>
    <td align="right">    3770.00</td>
    <td align="right">    3212.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">    3274.67</td>
    <td align="right">    3770.00</td>
    <td align="right">    3274.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">    1699.17</td>
    <td align="right">    3222.50</td>
    <td align="right">    1382.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">    2117.67</td>
    <td align="right">    2665.50</td>
    <td align="right">    1213.33</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">    6869.33</td>
    <td align="right">    7999.50</td>
    <td align="right">    6254.17</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">    1520.83</td>
    <td align="right">    1858.50</td>
    <td align="right">     487.50</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">    2570.00</td>
    <td align="right">    3302.00</td>
    <td align="right">    2254.33</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">    1648.67</td>
    <td align="right">    2307.17</td>
    <td align="right">     915.33</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    8759.17</td>
    <td align="right">    8760.00</td>
    <td align="right">    8759.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     359.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">     298.33</td>
    <td align="right">       2.33</td>
    <td align="right">       2.83</td>
    <td align="right">       2.33</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">      70.67</td>
    <td align="right">       2.83</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">     104.50</td>
    <td align="right">       0.00</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      83.33</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">     113.50</td>
    <td align="right">       2.67</td>
    <td align="right">      16.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">     298.00</td>
    <td align="right">      12.83</td>
    <td align="right">       5.50</td>
    <td align="right">      12.83</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     525.83</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">     659.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     581.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      84.50</td>
    <td align="right">       3.00</td>
    <td align="right">       8.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">     158.33</td>
    <td align="right">       0.00</td>
    <td align="right">       4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">      45.33</td>
    <td align="right">       0.00</td>
    <td align="right">      45.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">     415.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">     581.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">    3160.17</td>
    <td align="right">       0.00</td>
    <td align="right">     885.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">     661.67</td>
    <td align="right">       0.00</td>
    <td align="right">      16.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">    3652.33</td>
    <td align="right">       0.00</td>
    <td align="right">    1377.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">     758.67</td>
    <td align="right">       0.00</td>
    <td align="right">       7.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     236.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">     374.33</td>
    <td align="right">       0.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">     186.33</td>
    <td align="right">       0.00</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">      34.50</td>
    <td align="right">       0.83</td>
    <td align="right">      34.50</td>
    <td align="right">       0.83</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">     192.67</td>
    <td align="right">      11.17</td>
    <td align="right">       1.50</td>
    <td align="right">      11.17</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">     103.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">     238.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">      83.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">     435.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">    3509.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">    3469.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">      72.33</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">     752.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">    1359.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">    2046.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4786.50</td>
    <td align="right">      26.67</td>
    <td align="right">    1443.83</td>
    <td align="right">      23.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">    4138.79</td>
    <td align="right">      2.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    1253.87</td>
    <td align="right">      0.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     207.96</td>
    <td align="right">      7.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">     299.03</td>
    <td align="right">      6.473</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">     627.95</td>
    <td align="right">      5.975</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">     650.38</td>
    <td align="right">      4.396</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">     666.35</td>
    <td align="right">      0.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    1245.11</td>
    <td align="right">      3.761</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">     496.12</td>
    <td align="right">      4.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">     694.75</td>
    <td align="right">      3.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    1155.70</td>
    <td align="right">      3.325</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     178.14</td>
    <td align="right">      0.977</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">     360.47</td>
    <td align="right">      0.976</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     210.45</td>
    <td align="right">      1.211</td>
    <td align="right">      0.323</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">     734.10</td>
    <td align="right">      0.266</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">     436.76</td>
    <td align="right">      0.245</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">     475.73</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">    3586.95</td>
    <td align="right">      4.149</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.36</td>
    <td align="right">       3.51</td>
    <td align="right">     154.95</td>
    <td align="right">      1.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">     498.25</td>
    <td align="right">      1.248</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">     491.64</td>
    <td align="right">      1.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     133.68</td>
    <td align="right">      1.217</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    1274.40</td>
    <td align="right">      0.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">     679.24</td>
    <td align="right">      0.224</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">      35.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      11.04</td>
    <td align="right">      0.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    2564.83</td>
    <td align="right">      1.875</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      27.88</td>
    <td align="right">      0.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">      51.90</td>
    <td align="right">      0.235</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">      44.34</td>
    <td align="right">      0.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">     424.90</td>
    <td align="right">      0.480</td>
    <td align="right">      0.146</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">      50.50</td>
    <td align="right">      0.277</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">      38.58</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     213.74</td>
    <td align="right">      1.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">      30.39</td>
    <td align="right">      1.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">      38.76</td>
    <td align="right">      1.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">      37.69</td>
    <td align="right">      1.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">      32.46</td>
    <td align="right">      1.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">      39.31</td>
    <td align="right">      1.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     218.99</td>
    <td align="right">      1.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">     913.91</td>
    <td align="right">      1.143</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     141.36</td>
    <td align="right">      1.976</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    2174.73</td>
    <td align="right">      3.405</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">     880.09</td>
    <td align="right">      1.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    1615.42</td>
    <td align="right">      8.385</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    1382.99</td>
    <td align="right">      1.421</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     598.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1482.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      50.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     121.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     636.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      95.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      99.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">    4138.79</td>
    <td align="right">      1.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    1253.87</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     207.96</td>
    <td align="right">      4.735</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">     299.03</td>
    <td align="right">      4.876</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">     627.95</td>
    <td align="right">      4.508</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">     650.38</td>
    <td align="right">      2.929</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">     666.35</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    1245.11</td>
    <td align="right">      2.525</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">     496.12</td>
    <td align="right">      2.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">     694.75</td>
    <td align="right">      2.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    1155.70</td>
    <td align="right">      2.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     178.14</td>
    <td align="right">      0.694</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">     360.47</td>
    <td align="right">      0.692</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     210.45</td>
    <td align="right">      0.868</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">     734.10</td>
    <td align="right">      0.189</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">     436.76</td>
    <td align="right">      0.174</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">     475.73</td>
    <td align="right">      0.238</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">    3586.95</td>
    <td align="right">      2.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.36</td>
    <td align="right">       3.51</td>
    <td align="right">     154.95</td>
    <td align="right">      1.244</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">     498.25</td>
    <td align="right">      0.656</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">     491.64</td>
    <td align="right">      0.726</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     133.68</td>
    <td align="right">      0.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    1274.40</td>
    <td align="right">      0.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">     679.24</td>
    <td align="right">      0.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">      35.00</td>
    <td align="right">      0.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      11.04</td>
    <td align="right">      0.386</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    2564.83</td>
    <td align="right">      1.377</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      27.88</td>
    <td align="right">      0.164</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">      51.90</td>
    <td align="right">      0.164</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">      44.34</td>
    <td align="right">      0.172</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">     424.90</td>
    <td align="right">      0.343</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">      50.50</td>
    <td align="right">      0.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">      38.58</td>
    <td align="right">      0.164</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     213.74</td>
    <td align="right">      1.099</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">      30.39</td>
    <td align="right">      1.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">      38.76</td>
    <td align="right">      1.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">      37.69</td>
    <td align="right">      1.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">      32.46</td>
    <td align="right">      1.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">      39.31</td>
    <td align="right">      1.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     218.99</td>
    <td align="right">      1.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">     913.91</td>
    <td align="right">      0.747</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     141.36</td>
    <td align="right">      1.419</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    2174.73</td>
    <td align="right">      2.273</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">     880.09</td>
    <td align="right">      0.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    1615.42</td>
    <td align="right">      6.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    1382.99</td>
    <td align="right">      1.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     598.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1482.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      50.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     121.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     636.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      95.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      99.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     280.35</td>
    <td align="right">     935.45</td>
    <td align="right">    4138.79</td>
    <td align="right">     565.78</td>
    <td align="right">     6.6223</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       9.51</td>
    <td align="right">      14.18</td>
    <td align="right">    1253.87</td>
    <td align="right">     171.41</td>
    <td align="right">     0.1338</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.18</td>
    <td align="right">       0.47</td>
    <td align="right">     207.96</td>
    <td align="right">      28.43</td>
    <td align="right">     0.0072</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.26</td>
    <td align="right">       0.68</td>
    <td align="right">     299.03</td>
    <td align="right">      40.88</td>
    <td align="right">     0.0104</td>
    <td align="right">      0.010</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      13.75</td>
    <td align="right">      35.46</td>
    <td align="right">     627.95</td>
    <td align="right">      85.84</td>
    <td align="right">     0.2837</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.93</td>
    <td align="right">       7.35</td>
    <td align="right">     650.38</td>
    <td align="right">      88.91</td>
    <td align="right">     0.0694</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      10.10</td>
    <td align="right">      15.07</td>
    <td align="right">     666.35</td>
    <td align="right">     182.18</td>
    <td align="right">     0.1423</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     168.57</td>
    <td align="right">     562.48</td>
    <td align="right">    1245.11</td>
    <td align="right">     340.20</td>
    <td align="right">     3.9819</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      67.10</td>
    <td align="right">     168.80</td>
    <td align="right">     496.12</td>
    <td align="right">     135.55</td>
    <td align="right">     1.5933</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      66.47</td>
    <td align="right">     226.25</td>
    <td align="right">     694.75</td>
    <td align="right">     189.82</td>
    <td align="right">     2.1356</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     110.57</td>
    <td align="right">     376.37</td>
    <td align="right">    1155.70</td>
    <td align="right">     315.77</td>
    <td align="right">     3.5525</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       7.80</td>
    <td align="right">      20.11</td>
    <td align="right">     178.14</td>
    <td align="right">      48.67</td>
    <td align="right">     0.1608</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      15.78</td>
    <td align="right">      40.68</td>
    <td align="right">     360.47</td>
    <td align="right">      98.49</td>
    <td align="right">     0.3255</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.69</td>
    <td align="right">       9.52</td>
    <td align="right">     210.45</td>
    <td align="right">      57.50</td>
    <td align="right">     0.0292</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      12.88</td>
    <td align="right">      33.22</td>
    <td align="right">     734.10</td>
    <td align="right">     200.57</td>
    <td align="right">     0.1019</td>
    <td align="right">      0.102</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       7.66</td>
    <td align="right">      19.76</td>
    <td align="right">     436.76</td>
    <td align="right">     119.33</td>
    <td align="right">     0.0606</td>
    <td align="right">      0.061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       8.35</td>
    <td align="right">      21.53</td>
    <td align="right">     475.73</td>
    <td align="right">     129.98</td>
    <td align="right">     0.0660</td>
    <td align="right">      0.066</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      31.49</td>
    <td align="right">      81.21</td>
    <td align="right">    3586.95</td>
    <td align="right">     490.34</td>
    <td align="right">     0.2491</td>
    <td align="right">      0.249</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.36</td>
    <td align="right">       3.51</td>
    <td align="right">     154.95</td>
    <td align="right">      21.18</td>
    <td align="right">     0.0108</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.81</td>
    <td align="right">      12.11</td>
    <td align="right">     498.25</td>
    <td align="right">     136.13</td>
    <td align="right">     0.3250</td>
    <td align="right">      0.325</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       4.75</td>
    <td align="right">      11.95</td>
    <td align="right">     491.64</td>
    <td align="right">     134.33</td>
    <td align="right">     0.3207</td>
    <td align="right">      0.321</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.29</td>
    <td align="right">       3.25</td>
    <td align="right">     133.68</td>
    <td align="right">      36.53</td>
    <td align="right">     0.0872</td>
    <td align="right">      0.087</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       2.23</td>
    <td align="right">       5.76</td>
    <td align="right">    1274.40</td>
    <td align="right">     348.20</td>
    <td align="right">     0.0884</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.19</td>
    <td align="right">       3.07</td>
    <td align="right">     679.24</td>
    <td align="right">     185.59</td>
    <td align="right">     0.0471</td>
    <td align="right">      0.047</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.06</td>
    <td align="right">       0.16</td>
    <td align="right">      35.00</td>
    <td align="right">       9.56</td>
    <td align="right">     0.0024</td>
    <td align="right">      0.002</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.02</td>
    <td align="right">       0.05</td>
    <td align="right">      11.04</td>
    <td align="right">       3.02</td>
    <td align="right">     0.0008</td>
    <td align="right">      0.001</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     122.77</td>
    <td align="right">     417.91</td>
    <td align="right">    2564.83</td>
    <td align="right">     350.62</td>
    <td align="right">     4.1813</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.42</td>
    <td align="right">       0.63</td>
    <td align="right">      27.88</td>
    <td align="right">       7.62</td>
    <td align="right">     0.0059</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.79</td>
    <td align="right">       1.17</td>
    <td align="right">      51.90</td>
    <td align="right">      14.18</td>
    <td align="right">     0.0111</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.67</td>
    <td align="right">       1.00</td>
    <td align="right">      44.34</td>
    <td align="right">      12.11</td>
    <td align="right">     0.0095</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       6.44</td>
    <td align="right">       9.60</td>
    <td align="right">     424.90</td>
    <td align="right">     116.09</td>
    <td align="right">     0.0906</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.77</td>
    <td align="right">       1.14</td>
    <td align="right">      50.50</td>
    <td align="right">      13.80</td>
    <td align="right">     0.0108</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.58</td>
    <td align="right">       0.87</td>
    <td align="right">      38.58</td>
    <td align="right">      10.54</td>
    <td align="right">     0.0082</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.75</td>
    <td align="right">       9.66</td>
    <td align="right">     213.74</td>
    <td align="right">      58.44</td>
    <td align="right">     0.2850</td>
    <td align="right">      0.285</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.53</td>
    <td align="right">       1.37</td>
    <td align="right">      30.39</td>
    <td align="right">       8.30</td>
    <td align="right">     0.0405</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.68</td>
    <td align="right">       1.75</td>
    <td align="right">      38.76</td>
    <td align="right">      10.59</td>
    <td align="right">     0.0516</td>
    <td align="right">      0.052</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.66</td>
    <td align="right">       1.70</td>
    <td align="right">      37.69</td>
    <td align="right">      10.30</td>
    <td align="right">     0.0502</td>
    <td align="right">      0.050</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.57</td>
    <td align="right">       1.47</td>
    <td align="right">      32.46</td>
    <td align="right">       8.87</td>
    <td align="right">     0.0433</td>
    <td align="right">      0.043</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.69</td>
    <td align="right">       1.77</td>
    <td align="right">      39.31</td>
    <td align="right">      10.74</td>
    <td align="right">     0.0524</td>
    <td align="right">      0.052</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       3.83</td>
    <td align="right">       9.89</td>
    <td align="right">     218.99</td>
    <td align="right">      59.83</td>
    <td align="right">     0.2918</td>
    <td align="right">      0.292</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      40.00</td>
    <td align="right">     103.15</td>
    <td align="right">     913.91</td>
    <td align="right">     249.70</td>
    <td align="right">     0.8251</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       1.24</td>
    <td align="right">       3.20</td>
    <td align="right">     141.36</td>
    <td align="right">      19.32</td>
    <td align="right">     0.0098</td>
    <td align="right">      0.010</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     104.10</td>
    <td align="right">     354.35</td>
    <td align="right">    2174.73</td>
    <td align="right">     297.29</td>
    <td align="right">     3.5453</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      13.34</td>
    <td align="right">      19.90</td>
    <td align="right">     880.09</td>
    <td align="right">     240.62</td>
    <td align="right">     0.1879</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      14.18</td>
    <td align="right">      36.57</td>
    <td align="right">    1615.42</td>
    <td align="right">     220.83</td>
    <td align="right">     0.1122</td>
    <td align="right">      0.112</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">      10.48</td>
    <td align="right">      15.64</td>
    <td align="right">    1382.99</td>
    <td align="right">     189.06</td>
    <td align="right">     0.1476</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     598.05</td>
    <td align="right">      81.75</td>
    <td align="right">     0.0415</td>
    <td align="right">      0.042</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1482.22</td>
    <td align="right">     202.62</td>
    <td align="right">     0.1029</td>
    <td align="right">      0.103</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      50.34</td>
    <td align="right">      13.75</td>
    <td align="right">     0.0105</td>
    <td align="right">      0.010</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     121.29</td>
    <td align="right">      33.14</td>
    <td align="right">     0.0253</td>
    <td align="right">      0.025</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     636.79</td>
    <td align="right">      87.05</td>
    <td align="right">     0.0442</td>
    <td align="right">      0.044</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      95.56</td>
    <td align="right">      26.11</td>
    <td align="right">     0.0066</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      99.28</td>
    <td align="right">      27.13</td>
    <td align="right">     0.0069</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      45.91</td>
    <td align="right">      12.54</td>
    <td align="right">     0.0032</td>
    <td align="right">      0.003</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1161.68</td>
    <td align="right">    3601.21</td>
    <td align="right">   34749.07</td>
    <td align="right">    6557.14</td>
    <td align="right">    30.6093</td>
    <td align="right">      2.585</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">66009639.45</td>
    <td align="right">       0.00</td>
    <td align="right">66009639.45</td>
    <td align="right">       0.00</td>
    <td align="right">66009639.45</td>
    <td align="right">22445545.33</td>
    <td align="right">     519.82</td>
    <td align="right">       2.82</td>
    <td align="right">    8237.36</td>
    <td align="right">    5685.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right"> 7734590.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 7734590.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 7734590.27</td>
    <td align="right"> 1045412.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">12815789.27</td>
    <td align="right">       0.00</td>
    <td align="right">12815789.27</td>
    <td align="right">       0.00</td>
    <td align="right">12815789.27</td>
    <td align="right">  227715.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">16350996.22</td>
    <td align="right">       0.00</td>
    <td align="right">16350996.22</td>
    <td align="right">       0.00</td>
    <td align="right">16350996.22</td>
    <td align="right">  327433.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">31608093.37</td>
    <td align="right">       0.00</td>
    <td align="right">31608093.37</td>
    <td align="right">       0.00</td>
    <td align="right">31608093.37</td>
    <td align="right"> 1543514.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">24160149.68</td>
    <td align="right">       0.00</td>
    <td align="right">24160149.68</td>
    <td align="right">       0.00</td>
    <td align="right">24160149.68</td>
    <td align="right">  542254.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right"> 3494894.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 3494894.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 3494894.51</td>
    <td align="right"> 1111140.14</td>
    <td align="right">    1218.73</td>
    <td align="right">      17.10</td>
    <td align="right">    7524.18</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">38624541.88</td>
    <td align="right">       0.00</td>
    <td align="right">38624541.88</td>
    <td align="right">       0.00</td>
    <td align="right">38624541.88</td>
    <td align="right">13496174.55</td>
    <td align="right">     528.33</td>
    <td align="right">       7.65</td>
    <td align="right">    8224.01</td>
    <td align="right">    5685.00</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">19954872.59</td>
    <td align="right">       0.00</td>
    <td align="right">19954872.59</td>
    <td align="right">       0.00</td>
    <td align="right">19954872.59</td>
    <td align="right">15324973.85</td>
    <td align="right">    2569.30</td>
    <td align="right">     426.68</td>
    <td align="right">    5764.02</td>
    <td align="right">    1460.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
