    <td align="right">20084653.78</td>
    <td align="right">       0.00</td>
    <td align="right">20084653.78</td>
    <td align="right">       0.00</td>
    <td align="right">20084653.78</td>
    <td align="right">17713566.13</td>
    <td align="right">    1875.00</td>
    <td align="right">     365.00</td>
    <td align="right">    6520.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">33410241.25</td>
    <td align="right">       0.00</td>
    <td align="right">33410241.25</td>
    <td align="right">       0.00</td>
    <td align="right">33410241.25</td>
    <td align="right">29466005.45</td>
    <td align="right">    1875.00</td>
    <td align="right">     365.00</td>
    <td align="right">    6520.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right"> 1512617.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 1512617.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 1512617.79</td>
    <td align="right">  875178.28</td>
    <td align="right">    1720.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7040.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right"> 3060789.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 3060789.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 3060789.31</td>
    <td align="right"> 1770927.43</td>
    <td align="right">    1720.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7040.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right"> 2238174.21</td>
    <td align="right">       0.00</td>
    <td align="right"> 2238174.21</td>
    <td align="right">  765927.32</td>
    <td align="right"> 3004101.53</td>
    <td align="right">  921174.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right"> 1705595.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 1705595.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 1705595.92</td>
    <td align="right"> 3213265.14</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">  931635.99</td>
    <td align="right">       0.00</td>
    <td align="right">  931635.99</td>
    <td align="right">       0.00</td>
    <td align="right">  931635.99</td>
    <td align="right"> 1911753.41</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right"> 1391522.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1391522.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1391522.15</td>
    <td align="right"> 2082301.66</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">    0.13E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.13E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.13E+09</td>
    <td align="right"> 7855423.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right"> 2379461.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 2379461.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 2379461.85</td>
    <td align="right">  339340.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right"> 4970973.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 4970973.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 4970973.76</td>
    <td align="right">10250205.14</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1460.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right"> 5444631.04</td>
    <td align="right">       0.00</td>
    <td align="right"> 5444631.04</td>
    <td align="right">       0.00</td>
    <td align="right"> 5444631.04</td>
    <td align="right">10114346.67</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1460.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right"> 1335187.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 1335187.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 1335187.51</td>
    <td align="right"> 2750180.46</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1460.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right"> 2495300.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 2495300.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 2495300.89</td>
    <td align="right"> 2789105.56</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right"> 1333493.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 1333493.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 1333493.25</td>
    <td align="right"> 1486570.21</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">  100828.51</td>
    <td align="right">       0.00</td>
    <td align="right">  100828.51</td>
    <td align="right">       0.00</td>
    <td align="right">  100828.51</td>
    <td align="right">   76603.75</td>
    <td align="right">       2.29</td>
    <td align="right">       5.97</td>
    <td align="right">    8751.74</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">   52253.56</td>
    <td align="right">       0.00</td>
    <td align="right">   52253.56</td>
    <td align="right">       0.00</td>
    <td align="right">   52253.56</td>
    <td align="right">   24157.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">41806611.51</td>
    <td align="right">       0.00</td>
    <td align="right">41806611.51</td>
    <td align="right">       0.00</td>
    <td align="right">41806611.51</td>
    <td align="right">34681163.59</td>
    <td align="right">    1800.60</td>
    <td align="right">     372.09</td>
    <td align="right">    6587.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">   59350.22</td>
    <td align="right">       0.00</td>
    <td align="right">   59350.22</td>
    <td align="right">       0.00</td>
    <td align="right">   59350.22</td>
    <td align="right">   46464.01</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">  104709.15</td>
    <td align="right">       0.00</td>
    <td align="right">  104709.15</td>
    <td align="right">       0.00</td>
    <td align="right">  104709.15</td>
    <td align="right">   86494.55</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">   94220.50</td>
    <td align="right">       0.00</td>
    <td align="right">   94220.50</td>
    <td align="right">       0.00</td>
    <td align="right">   94220.50</td>
    <td align="right">   73883.90</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right"> 1780622.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 1780622.63</td>
    <td align="right">  765927.29</td>
    <td align="right"> 2546549.92</td>
    <td align="right">  708048.73</td>
    <td align="right">    1935.00</td>
    <td align="right">       0.50</td>
    <td align="right">    6824.50</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">  122198.34</td>
    <td align="right">       0.00</td>
    <td align="right">  122198.34</td>
    <td align="right">       0.00</td>
    <td align="right">  122198.34</td>
    <td align="right">   84158.17</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">   77398.11</td>
    <td align="right">       0.00</td>
    <td align="right">   77398.11</td>
    <td align="right">       0.00</td>
    <td align="right">   77398.11</td>
    <td align="right">   64283.46</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right"> 2709995.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 2709995.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 2709995.57</td>
    <td align="right"> 8987152.75</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">  380861.29</td>
    <td align="right">       0.00</td>
    <td align="right">  380861.29</td>
    <td align="right">       0.00</td>
    <td align="right">  380861.29</td>
    <td align="right"> 1277115.33</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">  485726.81</td>
    <td align="right">       0.00</td>
    <td align="right">  485726.81</td>
    <td align="right">       0.00</td>
    <td align="right">  485726.81</td>
    <td align="right"> 1628753.51</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">  472359.50</td>
    <td align="right">       0.00</td>
    <td align="right">  472359.50</td>
    <td align="right">       0.00</td>
    <td align="right">  472359.50</td>
    <td align="right"> 1583929.83</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">  406806.75</td>
    <td align="right">       0.00</td>
    <td align="right">  406806.75</td>
    <td align="right">       0.00</td>
    <td align="right">  406806.75</td>
    <td align="right"> 1364116.42</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">  492546.29</td>
    <td align="right">       0.00</td>
    <td align="right">  492546.29</td>
    <td align="right">       0.00</td>
    <td align="right">  492546.29</td>
    <td align="right"> 1651620.78</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right"> 2744291.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 2744291.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 2744291.45</td>
    <td align="right"> 9202239.19</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right"> 8320113.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 8320113.52</td>
    <td align="right"> 1145891.23</td>
    <td align="right"> 9466004.75</td>
    <td align="right"> 4489852.88</td>
    <td align="right">    1616.91</td>
    <td align="right">      10.12</td>
    <td align="right">    7132.96</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right"> 2283215.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 2283215.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 2283215.84</td>
    <td align="right">  309573.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">64384358.97</td>
    <td align="right">       0.00</td>
    <td align="right">64384358.97</td>
    <td align="right">       0.00</td>
    <td align="right">64384358.97</td>
    <td align="right">29406392.02</td>
    <td align="right">    1132.49</td>
    <td align="right">      10.21</td>
    <td align="right">    7617.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right"> 6607999.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 6607999.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 6607999.62</td>
    <td align="right"> 1467543.59</td>
    <td align="right">       3.00</td>
    <td align="right">       2.28</td>
    <td align="right">    8754.73</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.11E+09</td>
    <td align="right"> 3537768.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4990.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">15846443.02</td>
    <td align="right">       0.00</td>
    <td align="right">15846443.02</td>
    <td align="right">       0.00</td>
    <td align="right">15846443.02</td>
    <td align="right"> 1153069.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    5560.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">31306185.23</td>
    <td align="right">       0.00</td>
    <td align="right">31306185.23</td>
    <td align="right">       0.00</td>
    <td align="right">31306185.23</td>
    <td align="right"> 1309733.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right"> 6559241.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 6559241.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 6559241.37</td>
    <td align="right"> 3246055.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">   98561.17</td>
    <td align="right">       0.00</td>
    <td align="right">   98561.17</td>
    <td align="right">       0.00</td>
    <td align="right">   98561.17</td>
    <td align="right">  330498.24</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">  237495.48</td>
    <td align="right">       0.00</td>
    <td align="right">  237495.48</td>
    <td align="right">       0.00</td>
    <td align="right">  237495.48</td>
    <td align="right">  796376.87</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">29767797.00</td>
    <td align="right">       0.00</td>
    <td align="right">29767797.00</td>
    <td align="right">       0.00</td>
    <td align="right">29767797.00</td>
    <td align="right"> 1394568.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">  187106.69</td>
    <td align="right">       0.00</td>
    <td align="right">  187106.69</td>
    <td align="right">       0.00</td>
    <td align="right">  187106.69</td>
    <td align="right">  209137.22</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">  194396.16</td>
    <td align="right">       0.00</td>
    <td align="right">  194396.16</td>
    <td align="right">       0.00</td>
    <td align="right">  194396.16</td>
    <td align="right">  217284.99</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">   89894.31</td>
    <td align="right">       0.00</td>
    <td align="right">   89894.31</td>
    <td align="right">       0.00</td>
    <td align="right">   89894.31</td>
    <td align="right">  100478.75</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.76E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.76E+09</td>
    <td align="right"> 2677745.84</td>
    <td align="right">    0.77E+09</td>
    <td align="right">    0.26E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">     845.07</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">     2.2954</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2954</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2954</td>
    <td align="right">     2.0276</td>
    <td align="right">     519.82</td>
    <td align="right">       2.82</td>
    <td align="right">    2552.36</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">     0.2948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2948</td>
    <td align="right">     0.0907</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3200.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">     0.4089</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4089</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4089</td>
    <td align="right">     0.0072</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">     0.5325</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5325</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5325</td>
    <td align="right">     0.0104</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">     1.0317</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0317</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0317</td>
    <td align="right">     0.1137</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">     0.7851</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7851</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7851</td>
    <td align="right">     0.0471</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3200.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">     0.1315</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1315</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1315</td>
    <td align="right">     0.0965</td>
    <td align="right">    1218.73</td>
    <td align="right">      17.10</td>
    <td align="right">    1964.18</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     1.2839</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2839</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2839</td>
    <td align="right">     1.2192</td>
    <td align="right">     528.33</td>
    <td align="right">       7.65</td>
    <td align="right">    2539.01</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">     0.6637</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6637</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6637</td>
    <td align="right">     0.5831</td>
    <td align="right">    2569.30</td>
    <td align="right">     426.68</td>
    <td align="right">    4304.02</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">     0.6369</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6369</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6369</td>
    <td align="right">     0.5617</td>
    <td align="right">    1875.00</td>
    <td align="right">     365.00</td>
    <td align="right">    6520.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">     1.0594</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0594</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0594</td>
    <td align="right">     0.9344</td>
    <td align="right">    1875.00</td>
    <td align="right">     365.00</td>
    <td align="right">    6520.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">     0.0477</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0477</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0477</td>
    <td align="right">     0.0645</td>
    <td align="right">    1720.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2050.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">     0.0965</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0965</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0965</td>
    <td align="right">     0.1305</td>
    <td align="right">    1720.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2050.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">     0.0706</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0706</td>
    <td align="right">     0.0189</td>
    <td align="right">     0.0894</td>
    <td align="right">     0.0292</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.1019</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0606</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0660</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">     4.0964</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0964</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0964</td>
    <td align="right">     0.2491</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">     0.0795</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0795</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0795</td>
    <td align="right">     0.0108</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">     0.1660</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1660</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1660</td>
    <td align="right">     0.3250</td>
    <td align="right">    7300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">     0.1819</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1819</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1819</td>
    <td align="right">     0.3207</td>
    <td align="right">    7300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">     0.0435</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0435</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0435</td>
    <td align="right">     0.0872</td>
    <td align="right">    7300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0884</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0471</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">     0.0032</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0032</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0032</td>
    <td align="right">     0.0024</td>
    <td align="right">       2.29</td>
    <td align="right">       5.97</td>
    <td align="right">    3761.74</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">     0.0016</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0016</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0016</td>
    <td align="right">     0.0008</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">     1.3257</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3257</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3257</td>
    <td align="right">     1.0997</td>
    <td align="right">    1800.60</td>
    <td align="right">     372.09</td>
    <td align="right">    6587.31</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">     0.0021</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0021</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0021</td>
    <td align="right">     0.0040</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">     860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0033</td>
    <td align="right">     0.0075</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">     860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">     0.0030</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0030</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0030</td>
    <td align="right">     0.0064</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">     860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">     0.0560</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0560</td>
    <td align="right">     0.0171</td>
    <td align="right">     0.0731</td>
    <td align="right">     0.0615</td>
    <td align="right">    1935.00</td>
    <td align="right">       0.50</td>
    <td align="right">    1264.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0073</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">     860.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">     0.0024</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0024</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0024</td>
    <td align="right">     0.0056</td>
    <td align="right">    2340.00</td>
    <td align="right">       0.00</td>
    <td align="right">     860.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">     0.0867</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0867</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0867</td>
    <td align="right">     0.2850</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">     0.0120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0120</td>
    <td align="right">     0.0405</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">     0.0153</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0153</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0153</td>
    <td align="right">     0.0516</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0502</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">     0.0128</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0128</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0128</td>
    <td align="right">     0.0433</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">     0.0155</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0155</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0155</td>
    <td align="right">     0.0524</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">     0.0865</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0865</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0865</td>
    <td align="right">     0.2918</td>
    <td align="right">    3770.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">     0.2859</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2859</td>
    <td align="right">     0.0282</td>
    <td align="right">     0.3141</td>
    <td align="right">     0.3308</td>
    <td align="right">    1616.91</td>
    <td align="right">      10.12</td>
    <td align="right">    2142.96</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">     0.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0766</td>
    <td align="right">     0.0098</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">     2.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0416</td>
    <td align="right">     0.9325</td>
    <td align="right">    1132.49</td>
    <td align="right">      10.21</td>
    <td align="right">    7617.30</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">     0.2533</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2533</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2533</td>
    <td align="right">     0.1274</td>
    <td align="right">       3.00</td>
    <td align="right">       2.28</td>
    <td align="right">    3194.73</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">     3.7268</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.7268</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.7268</td>
    <td align="right">     0.1122</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.00</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">     0.5387</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5387</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5387</td>
    <td align="right">     0.1001</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3200.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    22.7216</td>
    <td align="right">     0.0000</td>
    <td align="right">    22.7216</td>
    <td align="right">     0.0641</td>
    <td align="right">    22.7857</td>
    <td align="right">    10.8955</td>
    <td align="right">    8760.00</td>
    <td align="right">     845.07</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">    0.11E+10</td>
    <td align="right">       0.00</td>
    <td align="right">    0.11E+10</td>
    <td align="right">    0.26E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">    33.5863</td>
    <td align="right">     0.0000</td>
    <td align="right">    33.5863</td>
    <td align="right">     8.2164</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8116.40</td>
    <td align="right">       0.00</td>
    <td align="right">     643.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    32.8830</td>
    <td align="right">     0.0000</td>
    <td align="right">    42.5145</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         446</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          55</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          54</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          29</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2481</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2102</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        6931</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         466</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         634</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1250</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    3010.26</td>
    <td align="right">   36817.77</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">  152939.35</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NORTH_HALL</td>
    <td align="right">      79.94</td>
    <td align="right">     893.36</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    4360.62</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    3010.26</td>
    <td align="right">   36817.77</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">  152939.35</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    1569.21</td>
    <td align="right">   16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NORTH_HALL</td>
    <td align="right">      36.06</td>
    <td align="right">     327.26</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    2945.37</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1569.21</td>
    <td align="right">   16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    1569.21</td>
    <td align="right">   16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:NORTH_HALL</td>
    <td align="right">      36.06</td>
    <td align="right">     327.26</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    2945.37</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1569.21</td>
    <td align="right">   16675.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   99480.50</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SOUTH_HALL</td>
    <td align="right">      67.79</td>
    <td align="right">     757.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    3697.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">      30.57</td>
    <td align="right">     277.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    2497.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">      30.57</td>
    <td align="right">     277.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    2497.40</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     114.38</td>
    <td align="right">    1111.49</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    9135.00</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">      99.95</td>
    <td align="right">     907.16</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    8164.46</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">      99.95</td>
    <td align="right">     907.16</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    8164.46</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     190.27</td>
    <td align="right">    1848.93</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   15195.80</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     166.26</td>
    <td align="right">    1509.04</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   13581.34</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     166.26</td>
    <td align="right">    1509.04</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">   13581.34</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">       5.88</td>
    <td align="right">      27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">       5.88</td>
    <td align="right">      27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">       5.88</td>
    <td align="right">      27.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     500.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       6.11</td>
    <td align="right">      28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       6.11</td>
    <td align="right">      28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       6.11</td>
    <td align="right">      28.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     519.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">       2.82</td>
    <td align="right">      13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">       2.82</td>
    <td align="right">      13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">       2.82</td>
    <td align="right">      13.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     240.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.36</td>
    <td align="right">       6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.36</td>
    <td align="right">       6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.36</td>
    <td align="right">       6.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     115.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       3.27</td>
    <td align="right">      15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       3.27</td>
    <td align="right">      15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       3.27</td>
    <td align="right">      15.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     278.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">     355.80</td>
    <td align="right">    3155.30</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   14554.59</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">     217.76</td>
    <td align="right">    1404.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    8426.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">     217.76</td>
    <td align="right">    1404.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    8426.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     455.87</td>
    <td align="right">    4956.79</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   19483.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     132.40</td>
    <td align="right">     853.88</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5123.30</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     132.40</td>
    <td align="right">     853.88</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5123.30</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     449.83</td>
    <td align="right">    4891.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   19225.25</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     130.64</td>
    <td align="right">     842.57</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5055.39</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     130.64</td>
    <td align="right">     842.57</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5055.39</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     122.31</td>
    <td align="right">    1329.93</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5227.51</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      35.52</td>
    <td align="right">     229.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    1374.61</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      35.52</td>
    <td align="right">     229.10</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    1374.61</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     111.67</td>
    <td align="right">    1682.21</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    8001.74</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      86.34</td>
    <td align="right">    1261.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6401.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      86.34</td>
    <td align="right">    1261.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6401.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">      13.94</td>
    <td align="right">     218.47</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     953.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       6.62</td>
    <td align="right">      96.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     490.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       6.62</td>
    <td align="right">      96.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     490.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      28.22</td>
    <td align="right">     442.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1929.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      13.39</td>
    <td align="right">     195.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     992.84</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      13.39</td>
    <td align="right">     195.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     992.84</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">      71.54</td>
    <td align="right">    1120.79</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    4891.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">      33.95</td>
    <td align="right">     495.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2517.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">      33.95</td>
    <td align="right">     495.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2517.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       9.96</td>
    <td align="right">     152.41</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     700.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       6.51</td>
    <td align="right">      95.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     483.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       6.51</td>
    <td align="right">      95.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     483.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      34.74</td>
    <td align="right">     531.64</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2443.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      22.73</td>
    <td align="right">     331.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1684.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      22.73</td>
    <td align="right">     331.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1684.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">      20.67</td>
    <td align="right">     316.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1453.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">      13.52</td>
    <td align="right">     197.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1002.46</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">      13.52</td>
    <td align="right">     197.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1002.46</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      22.51</td>
    <td align="right">     344.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1583.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      14.73</td>
    <td align="right">     215.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1091.89</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      14.73</td>
    <td align="right">     215.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1091.89</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">      60.30</td>
    <td align="right">     922.92</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    4242.45</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">      39.45</td>
    <td align="right">     576.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2925.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">      39.45</td>
    <td align="right">     576.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2925.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">      32.14</td>
    <td align="right">     491.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2261.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">      21.03</td>
    <td align="right">     307.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1559.02</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">      21.03</td>
    <td align="right">     307.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1559.02</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">       1.66</td>
    <td align="right">      25.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     116.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">       1.08</td>
    <td align="right">      15.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      80.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">       1.08</td>
    <td align="right">      15.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      80.34</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       0.52</td>
    <td align="right">       7.99</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      36.74</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       0.34</td>
    <td align="right">       4.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      25.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       0.34</td>
    <td align="right">       4.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      25.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">       2.27</td>
    <td align="right">      35.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     154.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">       1.04</td>
    <td align="right">      15.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      76.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">       1.04</td>
    <td align="right">      15.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      76.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       4.22</td>
    <td align="right">      66.33</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     287.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       1.93</td>
    <td align="right">      28.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     142.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       1.93</td>
    <td align="right">      28.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     142.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       3.61</td>
    <td align="right">      56.66</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     245.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.65</td>
    <td align="right">      24.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     122.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.65</td>
    <td align="right">      24.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     122.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      34.57</td>
    <td align="right">     542.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2357.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      15.78</td>
    <td align="right">     230.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1170.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      15.78</td>
    <td align="right">     230.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1170.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">       4.11</td>
    <td align="right">      64.53</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     280.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">       1.88</td>
    <td align="right">      27.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     139.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">       1.88</td>
    <td align="right">      27.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     139.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       3.14</td>
    <td align="right">      49.29</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     214.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       1.43</td>
    <td align="right">      20.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     106.25</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       1.43</td>
    <td align="right">      20.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     106.25</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       1.44</td>
    <td align="right">      22.01</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     101.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.94</td>
    <td align="right">      13.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      69.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.94</td>
    <td align="right">      13.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      69.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       1.83</td>
    <td align="right">      28.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     129.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       1.20</td>
    <td align="right">      17.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      88.97</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       1.20</td>
    <td align="right">      17.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      88.97</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       1.78</td>
    <td align="right">      27.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     125.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       1.17</td>
    <td align="right">      17.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      86.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       1.17</td>
    <td align="right">      17.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      86.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       1.54</td>
    <td align="right">      23.51</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     108.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       1.00</td>
    <td align="right">      14.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       1.00</td>
    <td align="right">      14.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       1.86</td>
    <td align="right">      28.46</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     130.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       1.22</td>
    <td align="right">      17.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      90.21</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       1.22</td>
    <td align="right">      17.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      90.21</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      10.36</td>
    <td align="right">     158.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     729.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       6.78</td>
    <td align="right">      99.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     502.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       6.78</td>
    <td align="right">      99.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     502.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">     185.72</td>
    <td align="right">    2797.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   13307.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">     143.59</td>
    <td align="right">    2097.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10646.40</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">     143.59</td>
    <td align="right">    2097.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10646.40</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:112_ARC</td>
    <td align="right">      24.59</td>
    <td align="right">     385.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1681.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:112_ARC</td>
    <td align="right">      11.67</td>
    <td align="right">     170.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     865.35</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:112_ARC</td>
    <td align="right">      11.67</td>
    <td align="right">     170.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     865.35</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">      84.92</td>
    <td align="right">    1299.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    5974.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">      55.56</td>
    <td align="right">     811.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4119.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">      55.56</td>
    <td align="right">     811.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4119.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       3.67</td>
    <td align="right">      56.14</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     258.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       2.40</td>
    <td align="right">      35.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     177.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       2.40</td>
    <td align="right">      35.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     177.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       3.35</td>
    <td align="right">      51.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     235.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       2.19</td>
    <td align="right">      31.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     162.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       2.19</td>
    <td align="right">      31.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     162.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">      38.25</td>
    <td align="right">     585.33</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2690.61</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">      25.02</td>
    <td align="right">     365.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1855.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">      25.02</td>
    <td align="right">     365.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1855.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:108</td>
    <td align="right">      14.16</td>
    <td align="right">     216.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     996.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:108</td>
    <td align="right">       9.26</td>
    <td align="right">     135.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     686.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:108</td>
    <td align="right">       9.26</td>
    <td align="right">     135.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     686.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      35.09</td>
    <td align="right">     537.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2468.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      22.96</td>
    <td align="right">     335.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1702.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      22.96</td>
    <td align="right">     335.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1702.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">      15.08</td>
    <td align="right">     230.73</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1060.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">       9.86</td>
    <td align="right">     144.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     731.27</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">       9.86</td>
    <td align="right">     144.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     731.27</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:104_STORAGE</td>
    <td align="right">       6.53</td>
    <td align="right">      98.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     465.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:104_STORAGE</td>
    <td align="right">       4.83</td>
    <td align="right">      70.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     358.22</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:104_STORAGE</td>
    <td align="right">       4.83</td>
    <td align="right">      70.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     358.22</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:109</td>
    <td align="right">       9.40</td>
    <td align="right">     142.17</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     669.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:109</td>
    <td align="right">       6.95</td>
    <td align="right">     101.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     515.09</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:109</td>
    <td align="right">       6.95</td>
    <td align="right">     101.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     515.09</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:102_OFFICES</td>
    <td align="right">      47.16</td>
    <td align="right">     744.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    3192.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:102_OFFICES</td>
    <td align="right">      19.42</td>
    <td align="right">     283.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1439.90</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:102_OFFICES</td>
    <td align="right">      19.42</td>
    <td align="right">     283.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1439.90</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">      24.46</td>
    <td align="right">     386.38</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1656.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">      10.07</td>
    <td align="right">     147.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     746.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">      10.07</td>
    <td align="right">     147.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     746.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:114_OFFICES</td>
    <td align="right">      50.13</td>
    <td align="right">     791.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    3393.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:114_OFFICES</td>
    <td align="right">      20.64</td>
    <td align="right">     301.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1530.44</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:114_OFFICES</td>
    <td align="right">      20.64</td>
    <td align="right">     301.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1530.44</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      66.21</td>
    <td align="right">    1045.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    4481.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      27.26</td>
    <td align="right">     398.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2021.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      27.26</td>
    <td align="right">     398.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2021.33</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      52.02</td>
    <td align="right">     821.62</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    3521.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      21.42</td>
    <td align="right">     312.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1588.19</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      21.42</td>
    <td align="right">     312.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1588.19</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOMS</td>
    <td align="right">      15.28</td>
    <td align="right">     230.32</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1094.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOMS</td>
    <td align="right">      11.79</td>
    <td align="right">     172.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     873.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOMS</td>
    <td align="right">      11.79</td>
    <td align="right">     172.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     873.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    1441.06</td>
    <td align="right">   20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NORTH_HALL</td>
    <td align="right">      43.89</td>
    <td align="right">     566.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1981.35</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1441.06</td>
    <td align="right">   20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">    1441.06</td>
    <td align="right">   20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:NORTH_HALL</td>
    <td align="right">      43.89</td>
    <td align="right">     566.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1981.35</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1441.06</td>
    <td align="right">   20141.88</td>
    <td align="right">01-JUL-02:10</td>
    <td align="right">   71808.73</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">      37.21</td>
    <td align="right">     480.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1680.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SOUTH_HALL</td>
    <td align="right">      37.21</td>
    <td align="right">     480.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1680.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">      14.43</td>
    <td align="right">     204.32</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     970.54</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">      14.43</td>
    <td align="right">     204.32</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">     970.54</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">      24.00</td>
    <td align="right">     339.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    1614.47</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">      24.00</td>
    <td align="right">     339.89</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">    1614.47</td>
    <td align="right">02-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">     138.04</td>
    <td align="right">    1750.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6128.11</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:BOGDINING_E25F401A</td>
    <td align="right">     138.04</td>
    <td align="right">    1750.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6128.11</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     323.47</td>
    <td align="right">    4102.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14360.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     323.47</td>
    <td align="right">    4102.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14360.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     319.19</td>
    <td align="right">    4048.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14169.85</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     319.19</td>
    <td align="right">    4048.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14169.85</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      86.79</td>
    <td align="right">    1100.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3852.91</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      86.79</td>
    <td align="right">    1100.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3852.91</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      25.33</td>
    <td align="right">     421.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1600.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      25.33</td>
    <td align="right">     421.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1600.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       7.33</td>
    <td align="right">     121.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     462.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       7.33</td>
    <td align="right">     121.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     462.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      14.83</td>
    <td align="right">     246.48</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     936.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      14.83</td>
    <td align="right">     246.48</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     936.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">      37.59</td>
    <td align="right">     624.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2374.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_13_B04291D5</td>
    <td align="right">      37.59</td>
    <td align="right">     624.91</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2374.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.44</td>
    <td align="right">      57.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     217.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       3.44</td>
    <td align="right">      57.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     217.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.01</td>
    <td align="right">     199.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     758.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      12.01</td>
    <td align="right">     199.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     758.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.15</td>
    <td align="right">     118.82</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     451.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.15</td>
    <td align="right">     118.82</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     451.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">       7.78</td>
    <td align="right">     129.42</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     491.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">       7.78</td>
    <td align="right">     129.42</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     491.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">      20.85</td>
    <td align="right">     346.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1317.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_1_40A96879</td>
    <td align="right">      20.85</td>
    <td align="right">     346.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1317.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">      11.11</td>
    <td align="right">     184.78</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     702.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">      11.11</td>
    <td align="right">     184.78</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     702.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.57</td>
    <td align="right">       9.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      36.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.57</td>
    <td align="right">       9.52</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      36.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       0.18</td>
    <td align="right">       3.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      11.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:MECH_4_99985F88</td>
    <td align="right">       0.18</td>
    <td align="right">       3.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      11.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">       1.23</td>
    <td align="right">      20.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      77.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_1_B1424685</td>
    <td align="right">       1.23</td>
    <td align="right">      20.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      77.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       2.30</td>
    <td align="right">      38.16</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     145.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       2.30</td>
    <td align="right">      38.16</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     145.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.96</td>
    <td align="right">      32.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     123.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.96</td>
    <td align="right">      32.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     123.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      18.79</td>
    <td align="right">     312.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1187.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      18.79</td>
    <td align="right">     312.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1187.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">       2.23</td>
    <td align="right">      37.13</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     141.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_5_682148B2</td>
    <td align="right">       2.23</td>
    <td align="right">      37.13</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     141.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       1.71</td>
    <td align="right">      28.36</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     107.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       1.71</td>
    <td align="right">      28.36</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     107.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.50</td>
    <td align="right">       8.27</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      31.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.50</td>
    <td align="right">       8.27</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      31.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       0.63</td>
    <td align="right">      10.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      40.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       0.63</td>
    <td align="right">      10.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      40.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       0.62</td>
    <td align="right">      10.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      38.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       0.62</td>
    <td align="right">      10.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      38.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       0.53</td>
    <td align="right">       8.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      33.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       0.53</td>
    <td align="right">       8.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      33.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       0.64</td>
    <td align="right">      10.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      40.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       0.64</td>
    <td align="right">      10.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      40.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       3.58</td>
    <td align="right">      59.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     226.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       3.58</td>
    <td align="right">      59.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     226.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">      42.13</td>
    <td align="right">     700.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2661.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:100_AUDITORIUM</td>
    <td align="right">      42.13</td>
    <td align="right">     700.35</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2661.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:112_ARC</td>
    <td align="right">      12.92</td>
    <td align="right">     214.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     816.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:112_ARC</td>
    <td align="right">      12.92</td>
    <td align="right">     214.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     816.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">      29.37</td>
    <td align="right">     488.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1855.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:EAST_CORRIDOR</td>
    <td align="right">      29.37</td>
    <td align="right">     488.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1855.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.27</td>
    <td align="right">      21.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      80.14</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       1.27</td>
    <td align="right">      21.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      80.14</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.16</td>
    <td align="right">      19.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      73.11</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       1.16</td>
    <td align="right">      19.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      73.11</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">      13.23</td>
    <td align="right">     219.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     835.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:WEST_CORRIDOR</td>
    <td align="right">      13.23</td>
    <td align="right">     219.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     835.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:108</td>
    <td align="right">       4.90</td>
    <td align="right">      81.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     309.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:108</td>
    <td align="right">       4.90</td>
    <td align="right">      81.40</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     309.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      12.13</td>
    <td align="right">     201.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     766.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      12.13</td>
    <td align="right">     201.74</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     766.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">       5.21</td>
    <td align="right">      86.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     329.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:SE_HALL_PIANO</td>
    <td align="right">       5.21</td>
    <td align="right">      86.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     329.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:104_STORAGE</td>
    <td align="right">       1.70</td>
    <td align="right">      28.31</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     107.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:104_STORAGE</td>
    <td align="right">       1.70</td>
    <td align="right">      28.31</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     107.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:109</td>
    <td align="right">       2.45</td>
    <td align="right">      40.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     154.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:109</td>
    <td align="right">       2.45</td>
    <td align="right">      40.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     154.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:102_OFFICES</td>
    <td align="right">      27.74</td>
    <td align="right">     461.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1752.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:102_OFFICES</td>
    <td align="right">      27.74</td>
    <td align="right">     461.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1752.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">      14.39</td>
    <td align="right">     239.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     909.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:113_CAREER_SERVICES</td>
    <td align="right">      14.39</td>
    <td align="right">     239.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     909.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:114_OFFICES</td>
    <td align="right">      29.49</td>
    <td align="right">     490.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1862.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:114_OFFICES</td>
    <td align="right">      29.49</td>
    <td align="right">     490.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1862.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      38.95</td>
    <td align="right">     647.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2460.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      38.95</td>
    <td align="right">     647.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    2460.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      30.60</td>
    <td align="right">     508.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1933.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      30.60</td>
    <td align="right">     508.75</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    1933.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RESTROOMS</td>
    <td align="right">       3.50</td>
    <td align="right">      58.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     221.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:RESTROOMS</td>
    <td align="right">       3.50</td>
    <td align="right">      58.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     221.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    3518.17</td>
    <td align="right">   49249.49</td>
    <td align="right">28-JUL-04:00</td>
    <td align="right">  193836.06</td>
    <td align="right">14-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     422.78</td>
    <td align="right">   11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     422.78</td>
    <td align="right">   11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">     422.78</td>
    <td align="right">   11606.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44071.90</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      85.12</td>
    <td align="right">      25.46</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">   21129.75</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      85.12</td>
    <td align="right">      25.46</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">   21129.75</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      84.97</td>
    <td align="right">      19.52</td>
    <td align="right">30-APR-21:10</td>
    <td align="right">   21123.81</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       5.94</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     661.04</td>
    <td align="right">    3518.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47493.15</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     661.04</td>
    <td align="right">    3518.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47493.15</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">     661.04</td>
    <td align="right">    3518.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47493.15</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    1490.68</td>
    <td align="right">    7933.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  107099.47</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     652.28</td>
    <td align="right">    3471.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   46863.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     652.28</td>
    <td align="right">    3471.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   46863.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_2_B940211D</td>
    <td align="right">     652.28</td>
    <td align="right">    3471.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   46863.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     177.36</td>
    <td align="right">     943.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12742.65</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     177.36</td>
    <td align="right">     943.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12742.65</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Gas Equipment:InteriorEquipment:NaturalGas:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">     177.36</td>
    <td align="right">     943.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12742.65</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">    6740.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1948746.86</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">    6740.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1948746.86</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">    6740.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1948746.86</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">    6740.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1948746.86</td>
    <td align="right">06-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    6696.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1886535.63</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    6696.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1886535.63</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    6696.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1886535.63</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    1252.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   20743.80</td>
    <td align="right">  108750.32</td>
    <td align="right">27-APR-05:40</td>
    <td align="right"> 2462685.72</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    5342.05</td>
    <td align="right">   34766.48</td>
    <td align="right">30-SEP-05:50</td>
    <td align="right">  557734.16</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">     423.14</td>
    <td align="right">       0.23</td>
    <td align="right">23-FEB-04:10</td>
    <td align="right">   74110.17</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    1224.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">  406531.35</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">      32.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21603.79</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    1224.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">  406531.35</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">      32.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21603.79</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    4117.67</td>
    <td align="right">   19037.73</td>
    <td align="right">23-DEC-05:10</td>
    <td align="right">  557440.22</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">     391.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   74110.17</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    4117.67</td>
    <td align="right">   19037.73</td>
    <td align="right">23-DEC-05:10</td>
    <td align="right">  557440.22</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:100_AUDITORIUM</td>
    <td align="right">     391.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   74110.17</td>
    <td align="right">27-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">      75.41</td>
    <td align="right">       0.03</td>
    <td align="right">02-NOV-23:20</td>
    <td align="right">    9689.42</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">      13.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5848.26</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">      13.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5848.26</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">      61.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    9689.42</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:102_OFFICES</td>
    <td align="right">      61.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    9689.42</td>
    <td align="right">06-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">      76.10</td>
    <td align="right">       0.12</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">   14964.33</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">      28.87</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    8163.20</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">      28.87</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    8163.20</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">      47.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14964.33</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:104_STORAGE</td>
    <td align="right">      47.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14964.33</td>
    <td align="right">01-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:108</td>
    <td align="right">     232.68</td>
    <td align="right">       1.85</td>
    <td align="right">10-NOV-01:40</td>
    <td align="right">   39690.56</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:108</td>
    <td align="right">      85.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">   23281.25</td>
    <td align="right">06-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:108</td>
    <td align="right">      85.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">   23281.25</td>
    <td align="right">06-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:108</td>
    <td align="right">     147.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   39690.56</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:108</td>
    <td align="right">     147.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   39690.56</td>
    <td align="right">06-SEP-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:109</td>
    <td align="right">      94.64</td>
    <td align="right">       0.21</td>
    <td align="right">30-SEP-17:00</td>
    <td align="right">   19008.34</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:109</td>
    <td align="right">      34.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   10050.70</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:109</td>
    <td align="right">      34.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   10050.70</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:109</td>
    <td align="right">      59.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   19008.34</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:109</td>
    <td align="right">      59.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   19008.34</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:112_ARC</td>
    <td align="right">     212.73</td>
    <td align="right">       0.25</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">   37709.08</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">      90.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">   24150.35</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">      90.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">   24150.35</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">     122.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37709.08</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:112_ARC</td>
    <td align="right">     122.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37709.08</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">     188.58</td>
    <td align="right">       0.44</td>
    <td align="right">08-DEC-10:00</td>
    <td align="right">   28938.04</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">      89.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   20728.69</td>
    <td align="right">03-FEB-01:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">      89.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   20728.69</td>
    <td align="right">03-FEB-01:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">      98.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28938.04</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:113_CAREER_SERVICES</td>
    <td align="right">      98.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28938.04</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">      37.21</td>
    <td align="right">       0.03</td>
    <td align="right">02-DEC-17:40</td>
    <td align="right">    4700.54</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1572.06</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1572.06</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">      35.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    4700.54</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:114_OFFICES</td>
    <td align="right">      35.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    4700.54</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     191.83</td>
    <td align="right">       0.03</td>
    <td align="right">29-JAN-12:10</td>
    <td align="right">   28377.97</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      13.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6773.29</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      13.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6773.29</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     178.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">   28377.97</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:AUDITORIUMLOWER_0B49D193</td>
    <td align="right">     178.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">   28377.97</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      64.58</td>
    <td align="right">       0.07</td>
    <td align="right">23-JUN-03:30</td>
    <td align="right">    8523.55</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      18.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    5351.62</td>
    <td align="right">04-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      18.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    5351.62</td>
    <td align="right">04-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      46.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8523.55</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:AUDITORIUM_LOBBY</td>
    <td align="right">      46.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8523.55</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">     245.33</td>
    <td align="right">     487.08</td>
    <td align="right">01-FEB-05:20</td>
    <td align="right">   13593.93</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1615.14</td>
    <td align="right">24-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1615.14</td>
    <td align="right">24-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">     244.89</td>
    <td align="right">       0.00</td>
    <td align="right">19-JAN-05:10</td>
    <td align="right">   13593.93</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGDINING_E25F401A</td>
    <td align="right">     244.89</td>
    <td align="right">       0.00</td>
    <td align="right">19-JAN-05:10</td>
    <td align="right">   13593.93</td>
    <td align="right">13-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.54</td>
    <td align="right">      17.19</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">      84.19</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.19</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.19</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      69.86</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_1_B863644B</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      69.86</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     133.43</td>
    <td align="right">    1466.16</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">   14260.69</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1227.11</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1227.11</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     133.38</td>
    <td align="right">    1466.16</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">   14260.69</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_1_D1F076F9</td>
    <td align="right">     133.38</td>
    <td align="right">    1466.16</td>
    <td align="right">29-JAN-24:00</td>
    <td align="right">   14260.69</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       3.70</td>
    <td align="right">      41.65</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     202.79</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       2.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.79</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       2.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.79</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     168.44</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_2_4B3AE9FE</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     168.44</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     210.89</td>
    <td align="right">    2212.50</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">   23657.64</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2191.14</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2191.14</td>
    <td align="right">05-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     210.80</td>
    <td align="right">    2212.50</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">   23657.64</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BOGPLAY_2_D145E14C</td>
    <td align="right">     210.80</td>
    <td align="right">    2212.50</td>
    <td align="right">22-JAN-24:00</td>
    <td align="right">   23657.64</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">      11.49</td>
    <td align="right">       0.17</td>
    <td align="right">23-AUG-09:40</td>
    <td align="right">    1013.97</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       2.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     567.23</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       2.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     567.23</td>
    <td align="right">25-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       8.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1013.97</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOM_1_90B605A9</td>
    <td align="right">       8.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1013.97</td>
    <td align="right">03-FEB-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      22.53</td>
    <td align="right">       0.01</td>
    <td align="right">12-SEP-19:50</td>
    <td align="right">    1982.62</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">       7.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1278.89</td>
    <td align="right">02-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">       7.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1278.89</td>
    <td align="right">02-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1982.62</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      15.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1982.62</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      15.03</td>
    <td align="right">       0.07</td>
    <td align="right">28-JAN-19:00</td>
    <td align="right">    2093.08</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       1.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2093.08</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">       1.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2093.08</td>
    <td align="right">03-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      13.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     917.87</td>
    <td align="right">02-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      13.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     917.87</td>
    <td align="right">02-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      13.97</td>
    <td align="right">     333.69</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1226.94</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      13.97</td>
    <td align="right">     333.69</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1226.94</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      13.97</td>
    <td align="right">     333.69</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1226.94</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.84</td>
    <td align="right">     170.63</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     654.57</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.84</td>
    <td align="right">     170.63</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     654.57</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_3_7621FA0C</td>
    <td align="right">       7.84</td>
    <td align="right">     170.63</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     654.57</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      13.37</td>
    <td align="right">     319.73</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1048.34</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      13.37</td>
    <td align="right">     319.73</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1048.34</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_4_9B747DDD</td>
    <td align="right">      13.37</td>
    <td align="right">     319.73</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">    1048.34</td>
    <td align="right">03-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">     758.11</td>
    <td align="right">       0.56</td>
    <td align="right">06-DEC-13:30</td>
    <td align="right">  150464.62</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">     259.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   84913.39</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">     259.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   84913.39</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">     499.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  150464.62</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST_CORRIDOR</td>
    <td align="right">     499.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  150464.62</td>
    <td align="right">30-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      19.67</td>
    <td align="right">       0.04</td>
    <td align="right">31-DEC-01:30</td>
    <td align="right">    2850.79</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       5.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    1910.06</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">       5.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    1910.06</td>
    <td align="right">28-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2850.79</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST_SMALL_CORRIDOR</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2850.79</td>
    <td align="right">30-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">      75.15</td>
    <td align="right">     883.80</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    4136.83</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">      75.15</td>
    <td align="right">     883.80</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    4136.83</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_1_55B9A759</td>
    <td align="right">      75.15</td>
    <td align="right">     883.80</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">    4136.83</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">      82.06</td>
    <td align="right">     886.36</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    4565.36</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">      82.06</td>
    <td align="right">     886.36</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    4565.36</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_2_B940211D</td>
    <td align="right">      82.06</td>
    <td align="right">     886.36</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    4565.36</td>
    <td align="right">14-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      19.56</td>
    <td align="right">     257.19</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    1050.01</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      19.56</td>
    <td align="right">     257.19</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    1050.01</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN_3_3E9A0FB8</td>
    <td align="right">      19.56</td>
    <td align="right">     257.19</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">    1050.01</td>
    <td align="right">03-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">      19.41</td>
    <td align="right">     510.81</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1793.77</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">      19.41</td>
    <td align="right">     510.81</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1793.77</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_1_40A96879</td>
    <td align="right">      19.41</td>
    <td align="right">     510.81</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1793.77</td>
    <td align="right">03-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">       9.90</td>
    <td align="right">     257.55</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     952.06</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">       9.90</td>
    <td align="right">     257.55</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     952.06</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_2_C6ABCC9A</td>
    <td align="right">       9.90</td>
    <td align="right">     257.55</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     952.06</td>
    <td align="right">03-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.74</td>
    <td align="right">      19.32</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      71.91</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.74</td>
    <td align="right">      19.32</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      71.91</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_3_6E799E0F</td>
    <td align="right">       0.74</td>
    <td align="right">      19.32</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      71.91</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">       0.43</td>
    <td align="right">       8.33</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      34.03</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">       0.43</td>
    <td align="right">       8.33</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      34.03</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_4_99985F88</td>
    <td align="right">       0.43</td>
    <td align="right">       8.33</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">      34.03</td>
    <td align="right">03-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">     331.35</td>
    <td align="right">       0.50</td>
    <td align="right">07-OCT-20:40</td>
    <td align="right">   39790.40</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">      56.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33535.23</td>
    <td align="right">24-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">      56.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33535.23</td>
    <td align="right">24-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">     275.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   39790.40</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:NORTH_HALL</td>
    <td align="right">     275.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   39790.40</td>
    <td align="right">13-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       0.71</td>
    <td align="right">       0.03</td>
    <td align="right">03-JUN-08:20</td>
    <td align="right">      61.24</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      45.43</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      45.43</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      61.24</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_1_B1424685</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      61.24</td>
    <td align="right">14-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       1.14</td>
    <td align="right">       0.01</td>
    <td align="right">18-MAY-08:00</td>
    <td align="right">      84.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.17</td>
    <td align="right">04-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      80.22</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_2_37CC8413</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      80.22</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">12-JUN-13:30</td>
    <td align="right">      77.86</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      77.86</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      77.86</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      69.28</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_3_93B2C9FF</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      69.28</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">      17.18</td>
    <td align="right">       0.01</td>
    <td align="right">07-SEP-21:00</td>
    <td align="right">    1608.52</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">       7.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1608.52</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">       7.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1608.52</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">       9.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1112.62</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_4_3DD7EBAB</td>
    <td align="right">       9.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    1112.62</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">       1.95</td>
    <td align="right">      23.18</td>
    <td align="right">20-APR-17:00</td>
    <td align="right">     100.32</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.32</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.32</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      90.07</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_5_682148B2</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      90.07</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       0.89</td>
    <td align="right">       0.08</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">      62.47</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      62.47</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      62.47</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      58.85</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICE_6_61DD9104</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      58.85</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">      21.89</td>
    <td align="right">       0.11</td>
    <td align="right">25-MAR-20:10</td>
    <td align="right">    2246.90</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1339.54</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1339.54</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">      20.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    2246.90</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOMS</td>
    <td align="right">      20.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    2246.90</td>
    <td align="right">14-JUN-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       3.30</td>
    <td align="right">      69.76</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">     251.21</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       3.30</td>
    <td align="right">      69.76</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">     251.21</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_1_404313B9</td>
    <td align="right">       3.30</td>
    <td align="right">      69.76</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">     251.21</td>
    <td align="right">03-FEB-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       3.97</td>
    <td align="right">      89.82</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     309.47</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       3.97</td>
    <td align="right">      89.82</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     309.47</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_2_A377B4B3</td>
    <td align="right">       3.97</td>
    <td align="right">      89.82</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     309.47</td>
    <td align="right">03-FEB-02:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       3.22</td>
    <td align="right">      77.31</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     290.57</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       3.22</td>
    <td align="right">      77.31</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     290.57</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_3_C201E5F7</td>
    <td align="right">       3.22</td>
    <td align="right">      77.31</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">     290.57</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       3.75</td>
    <td align="right">      78.78</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     275.71</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       3.75</td>
    <td align="right">      78.78</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     275.71</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_4_33BABDA2</td>
    <td align="right">       3.75</td>
    <td align="right">      78.78</td>
    <td align="right">25-DEC-06:20</td>
    <td align="right">     275.71</td>
    <td align="right">02-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       3.28</td>
    <td align="right">      73.25</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     296.53</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       3.28</td>
    <td align="right">      73.25</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     296.53</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_5_911A78E2</td>
    <td align="right">       3.28</td>
    <td align="right">      73.25</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     296.53</td>
    <td align="right">03-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      17.71</td>
    <td align="right">     406.94</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1606.26</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      17.71</td>
    <td align="right">     406.94</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1606.26</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM_6_A019D741</td>
    <td align="right">      17.71</td>
    <td align="right">     406.94</td>
    <td align="right">05-FEB-07:40</td>
    <td align="right">    1606.26</td>
    <td align="right">03-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">      76.65</td>
    <td align="right">       0.09</td>
    <td align="right">26-MAR-00:50</td>
    <td align="right">   11192.59</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">      25.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7295.97</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">      25.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7295.97</td>
    <td align="right">03-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">      50.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   11192.59</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_13_B04291D5</td>
    <td align="right">      50.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   11192.59</td>
    <td align="right">03-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">     233.56</td>
    <td align="right">       1.79</td>
    <td align="right">30-OCT-22:40</td>
    <td align="right">   37660.78</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">      86.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   22794.26</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">      86.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   22794.26</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">     147.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37660.78</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SE_HALL_PIANO</td>
    <td align="right">     147.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37660.78</td>
    <td align="right">04-OCT-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      18.64</td>
    <td align="right">       0.00</td>
    <td align="right">31-OCT-03:30</td>
    <td align="right">    2835.60</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    1821.99</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">    1821.99</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      13.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2835.60</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMALL_WEST_CORRIDOR</td>
    <td align="right">      13.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2835.60</td>
    <td align="right">06-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">     509.74</td>
    <td align="right">       0.23</td>
    <td align="right">26-NOV-17:50</td>
    <td align="right">   81220.45</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">      58.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">   41629.70</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">      58.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">   41629.70</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">     450.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   81220.45</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SOUTH_HALL</td>
    <td align="right">     450.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   81220.45</td>
    <td align="right">01-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">       1.73</td>
    <td align="right">       0.01</td>
    <td align="right">06-JUN-18:20</td>
    <td align="right">     158.88</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     158.88</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     158.88</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     133.21</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_1_1681051F</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     133.21</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       1.99</td>
    <td align="right">       0.01</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">     167.02</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       1.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     167.02</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       1.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     167.02</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     136.76</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_2_976E6FD5</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     136.76</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">       1.11</td>
    <td align="right">       0.00</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">      76.37</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      76.37</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      76.37</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      64.08</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:STAIR_3_8F089848</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      64.08</td>
    <td align="right">03-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      65.91</td>
    <td align="right">       0.29</td>
    <td align="right">29-OCT-05:20</td>
    <td align="right">    8507.99</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5047.14</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5047.14</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      58.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">    8507.99</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:UPSTAIRS_OFFICES</td>
    <td align="right">      58.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">    8507.99</td>
    <td align="right">28-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">     639.27</td>
    <td align="right">       1.55</td>
    <td align="right">08-SEP-23:50</td>
    <td align="right">  132863.35</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">     248.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">   66708.58</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">     248.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">   66708.58</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">     390.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  132863.35</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST_CORRIDOR</td>
    <td align="right">     390.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  132863.35</td>
    <td align="right">24-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">     120.64</td>
    <td align="right">       0.06</td>
    <td align="right">30-MAR-23:00</td>
    <td align="right">   20048.10</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      31.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   12107.41</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      31.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">   12107.41</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      89.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20048.10</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST_OFFICE_BLOCK</td>
    <td align="right">      89.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20048.10</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">    8652.32</td>
    <td align="right">     427.39</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right"> 1343363.97</td>
    <td align="right">03-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">    8652.32</td>
    <td align="right">     427.39</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right"> 1343363.97</td>
    <td align="right">03-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">    8414.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right"> 1327088.32</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">    8414.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right"> 1327088.32</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    8705.04</td>
    <td align="right">     637.85</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right"> 1358357.44</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   15164.64</td>
    <td align="right">   12569.01</td>
    <td align="right">30-APR-21:10</td>
    <td align="right"> 1896618.55</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    8467.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right"> 1353458.32</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    8467.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right"> 1353458.32</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    8467.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-JUN-00:10</td>
    <td align="right"> 1353458.32</td>
    <td align="right">03-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    6696.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1886535.63</td>
    <td align="right">06-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     237.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16280.72</td>
    <td align="right">10-FEB-19:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeating</td>
    <td align="right">     237.39</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-05:10</td>
    <td align="right">   16294.84</td>
    <td align="right">10-FEB-19:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:DistrictHeating</td>
    <td align="right">     237.39</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-05:10</td>
    <td align="right">   16294.84</td>
    <td align="right">10-FEB-19:50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.066</td>
    <td align="right">   -391.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    234.062</td>
    <td align="right">    143.593</td>
    <td align="right">     42.126</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -60.763</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.513</td>
    <td align="right">    -61.900</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.209</td>
    <td align="right">     19.421</td>
    <td align="right">     27.744</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.987</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.874</td>
    <td align="right">    -47.225</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.207</td>
    <td align="right">      4.831</td>
    <td align="right">      1.703</td>
    <td align="right">     46.846</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.376</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.860</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.928</td>
    <td align="right">    -59.708</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.298</td>
    <td align="right">      6.947</td>
    <td align="right">      2.448</td>
    <td align="right">     57.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.693</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     90.341</td>
    <td align="right">   -122.387</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.596</td>
    <td align="right">     11.671</td>
    <td align="right">     12.922</td>
    <td align="right">    132.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.526</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     89.772</td>
    <td align="right">    -98.811</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.556</td>
    <td align="right">     10.074</td>
    <td align="right">     14.391</td>
    <td align="right">    110.424</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.971</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.940</td>
    <td align="right">    -35.269</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.594</td>
    <td align="right">     20.642</td>
    <td align="right">     29.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.394</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.509</td>
    <td align="right">   -178.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    147.520</td>
    <td align="right">     86.340</td>
    <td align="right">     25.330</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.367</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.438</td>
    <td align="right">   -244.895</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    113.467</td>
    <td align="right">    217.757</td>
    <td align="right">    103.530</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -190.297</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.049</td>
    <td align="right">   -133.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    152.675</td>
    <td align="right">     99.949</td>
    <td align="right">     14.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -133.722</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.088</td>
    <td align="right">   -210.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    255.325</td>
    <td align="right">    166.263</td>
    <td align="right">     24.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -234.878</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.691</td>
    <td align="right">     -8.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.424</td>
    <td align="right">      6.618</td>
    <td align="right">      7.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.258</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.152</td>
    <td align="right">    -15.380</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.568</td>
    <td align="right">     13.391</td>
    <td align="right">     14.826</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.557</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.967</td>
    <td align="right">    -13.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.586</td>
    <td align="right">      6.515</td>
    <td align="right">      3.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.271</td>
    <td align="right">      3.303</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.017</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.967</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.024</td>
    <td align="right">     22.726</td>
    <td align="right">     12.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.794</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.843</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.681</td>
    <td align="right">     13.521</td>
    <td align="right">      7.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.506</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.369</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.301</td>
    <td align="right">     14.727</td>
    <td align="right">      7.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.443</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    259.093</td>
    <td align="right">   -499.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.623</td>
    <td align="right">     55.557</td>
    <td align="right">     29.366</td>
    <td align="right">    512.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -291.959</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.672</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.763</td>
    <td align="right">    -13.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.486</td>
    <td align="right">      2.400</td>
    <td align="right">      1.269</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.062</td>
    <td align="right">    132.396</td>
    <td align="right">    277.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -342.086</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.053</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.969</td>
    <td align="right">    130.641</td>
    <td align="right">    274.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -329.647</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.921</td>
    <td align="right">     35.523</td>
    <td align="right">     74.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.416</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.411</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.714</td>
    <td align="right">     39.451</td>
    <td align="right">     20.853</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.607</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.898</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.465</td>
    <td align="right">     21.027</td>
    <td align="right">     11.114</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.709</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.076</td>
    <td align="right">      1.084</td>
    <td align="right">      0.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.994</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.023</td>
    <td align="right">      0.342</td>
    <td align="right">      0.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.116</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     56.256</td>
    <td align="right">   -275.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    280.693</td>
    <td align="right">     36.057</td>
    <td align="right">     43.887</td>
    <td align="right">     75.387</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -137.249</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -79.944</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.087</td>
    <td align="right">     -0.623</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.358</td>
    <td align="right">      1.036</td>
    <td align="right">      1.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.091</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.238</td>
    <td align="right">     -0.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.684</td>
    <td align="right">      1.928</td>
    <td align="right">      2.295</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.241</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.125</td>
    <td align="right">     -0.283</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.651</td>
    <td align="right">      1.647</td>
    <td align="right">      1.961</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.100</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.282</td>
    <td align="right">     -9.899</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.996</td>
    <td align="right">     15.784</td>
    <td align="right">     18.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.926</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.360</td>
    <td align="right">    -29.520</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.614</td>
    <td align="right">     -0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.742</td>
    <td align="right">      1.876</td>
    <td align="right">      2.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.129</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.295</td>
    <td align="right">     -0.596</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.527</td>
    <td align="right">      1.433</td>
    <td align="right">      1.706</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.364</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.649</td>
    <td align="right">    -20.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.078</td>
    <td align="right">     11.785</td>
    <td align="right">      3.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.775</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.301</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.605</td>
    <td align="right">      0.941</td>
    <td align="right">      0.497</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.974</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.789</td>
    <td align="right">      1.200</td>
    <td align="right">      0.634</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.811</td>
    <td align="right">      1.167</td>
    <td align="right">      0.617</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.749</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.629</td>
    <td align="right">      1.005</td>
    <td align="right">      0.531</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.584</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.284</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.843</td>
    <td align="right">      1.217</td>
    <td align="right">      0.643</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.695</td>
    <td align="right">      6.779</td>
    <td align="right">      3.583</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.656</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.731</td>
    <td align="right">    -50.920</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.445</td>
    <td align="right">     33.950</td>
    <td align="right">     37.588</td>
    <td align="right">    164.979</td>
    <td align="right">      0.000</td>
    <td align="right">      1.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.687</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.591</td>
    <td align="right">   -185.996</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.373</td>
    <td align="right">    -13.270</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.363</td>
    <td align="right">      2.189</td>
    <td align="right">      1.157</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.187</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     58.862</td>
    <td align="right">   -450.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    239.870</td>
    <td align="right">     30.573</td>
    <td align="right">     37.212</td>
    <td align="right">    320.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -122.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -113.603</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.922</td>
    <td align="right">    -58.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.333</td>
    <td align="right">     27.263</td>
    <td align="right">     38.947</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.477</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    248.500</td>
    <td align="right">   -390.769</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.171</td>
    <td align="right">     25.021</td>
    <td align="right">     13.225</td>
    <td align="right">    454.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -284.490</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.697</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.534</td>
    <td align="right">    -89.104</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.525</td>
    <td align="right">     21.421</td>
    <td align="right">     30.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.977</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     85.292</td>
    <td align="right">   -147.391</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.263</td>
    <td align="right">      4.896</td>
    <td align="right">    179.486</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.593</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.315</td>
    <td align="right">    -46.266</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.957</td>
    <td align="right">     12.135</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.141</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.247</td>
    <td align="right">     -0.295</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.310</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">     -0.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.273</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.536</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     86.144</td>
    <td align="right">   -147.414</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.863</td>
    <td align="right">      5.213</td>
    <td align="right">    181.374</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -87.324</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.857</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.759</td>
    <td align="right">     -0.967</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.671</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.156</td>
    <td align="right">     -0.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.430</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.823</td>
    <td align="right">     -0.283</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.825</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.365</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1224.368</td>
    <td align="right">  -4117.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1684.239</td>
    <td align="right">   1569.207</td>
    <td align="right">   1303.485</td>
    <td align="right">   2234.453</td>
    <td align="right">      0.000</td>
    <td align="right">      3.698</td>
    <td align="right">     17.533</td>
    <td align="right">      0.000</td>
    <td align="right">  -1316.260</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.968</td>
    <td align="right">  -2572.079</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">15-MAY-15:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -87548.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65518.59</td>
    <td align="right">   10646.40</td>
    <td align="right">    2661.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8722.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">06-SEP-13:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9689.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     917.11</td>
    <td align="right">     799.95</td>
    <td align="right">    1752.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6219.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19638.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.57</td>
    <td align="right">      28.31</td>
    <td align="right">   15557.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3981.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">24-JUL-16:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19008.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.05</td>
    <td align="right">     286.16</td>
    <td align="right">      81.40</td>
    <td align="right">   20078.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1445.01</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -37708.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     369.86</td>
    <td align="right">     480.75</td>
    <td align="right">     429.66</td>
    <td align="right">   42725.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6296.81</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38106.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.13</td>
    <td align="right">     239.25</td>
    <td align="right">   30150.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7569.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">14-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4700.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     956.06</td>
    <td align="right">    1530.44</td>
    <td align="right">    1862.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     351.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">28-FEB-15:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44478.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   44109.07</td>
    <td align="right">    6401.52</td>
    <td align="right">    1600.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7632.42</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">14-JUN-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13593.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9395.24</td>
    <td align="right">    8426.48</td>
    <td align="right">    4596.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8824.24</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">02-FEB-07:07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14378.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15035.96</td>
    <td align="right">    4535.81</td>
    <td align="right">     612.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5805.76</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">02-FEB-07:07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24860.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25068.92</td>
    <td align="right">    7545.19</td>
    <td align="right">    1019.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8773.19</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">02-FEB-21:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1087.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     249.29</td>
    <td align="right">      96.66</td>
    <td align="right">     170.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     571.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">02-FEB-08:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2303.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2535.09</td>
    <td align="right">     992.84</td>
    <td align="right">     936.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2161.18</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -917.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     644.31</td>
    <td align="right">     483.04</td>
    <td align="right">     217.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     421.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -848.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">03-FEB-07:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1231.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1684.94</td>
    <td align="right">     279.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -733.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -656.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1002.46</td>
    <td align="right">     166.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.93</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">03-FEB-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1052.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1091.89</td>
    <td align="right">     181.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -221.01</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -202451.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     811.47</td>
    <td align="right">     488.22</td>
    <td align="right">  165766.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35385.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">01-AUG-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3314.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.05</td>
    <td align="right">      21.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3258.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">10-APR-12:44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4165.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     579.40</td>
    <td align="right">    5123.30</td>
    <td align="right">   14905.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -16442.46</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">10-APR-12:44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4588.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     571.71</td>
    <td align="right">    5055.39</td>
    <td align="right">   14707.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15746.04</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">03-FEB-07:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1054.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     101.51</td>
    <td align="right">    1374.61</td>
    <td align="right">    3055.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3477.06</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1800.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2925.04</td>
    <td align="right">     485.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1609.72</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -955.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1559.02</td>
    <td align="right">     258.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -861.88</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">03-FEB-07:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -72.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.34</td>
    <td align="right">      13.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.64</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">03-FEB-07:22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -34.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.33</td>
    <td align="right">       4.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">24-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -61906.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17593.38</td>
    <td align="right">    1636.31</td>
    <td align="right">    1981.35</td>
    <td align="right">   10193.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30502.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">14-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -61.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.63</td>
    <td align="right">      76.80</td>
    <td align="right">      77.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -135.10</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">03-FEB-08:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -83.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      93.87</td>
    <td align="right">     142.96</td>
    <td align="right">     145.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -297.99</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -69.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.06</td>
    <td align="right">      45.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.42</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">02-FEB-21:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1272.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     230.55</td>
    <td align="right">     437.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2714.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2110.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -90.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.40</td>
    <td align="right">      51.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -58.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.93</td>
    <td align="right">      39.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.79</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">14-JUN-09:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2246.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     470.10</td>
    <td align="right">     873.79</td>
    <td align="right">     221.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     681.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">03-FEB-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -255.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      69.76</td>
    <td align="right">      11.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">03-FEB-02:70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -309.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.53</td>
    <td align="right">      14.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">03-FEB-08:61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -294.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.43</td>
    <td align="right">      86.52</td>
    <td align="right">      38.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">02-FEB-20:55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -275.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.43</td>
    <td align="right">      74.51</td>
    <td align="right">      12.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     169.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">03-FEB-08:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -296.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.54</td>
    <td align="right">      90.21</td>
    <td align="right">      40.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">03-FEB-08:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1625.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     693.87</td>
    <td align="right">     502.64</td>
    <td align="right">     226.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     202.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">03-OCT-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11201.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5020.78</td>
    <td align="right">    1398.43</td>
    <td align="right">    2374.65</td>
    <td align="right">   41159.99</td>
    <td align="right">       0.00</td>
    <td align="right">     144.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38896.85</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">06-SEP-14:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2835.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     155.79</td>
    <td align="right">      90.18</td>
    <td align="right">      73.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2516.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">01-OCT-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -81263.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4833.52</td>
    <td align="right">     832.47</td>
    <td align="right">    1680.00</td>
    <td align="right">   84406.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10489.15</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">28-JUN-14:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8507.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1283.22</td>
    <td align="right">    2021.33</td>
    <td align="right">    2460.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2742.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">24-JUL-16:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -132861.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     381.48</td>
    <td align="right">    1030.61</td>
    <td align="right">     439.75</td>
    <td align="right">  161064.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30054.69</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20048.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1033.13</td>
    <td align="right">    1588.19</td>
    <td align="right">    1933.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15493.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">06-SEP-14:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -39690.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     381.55</td>
    <td align="right">     309.32</td>
    <td align="right">   45752.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6753.53</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">14-JUN-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8523.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1702.13</td>
    <td align="right">     766.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6054.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -69.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -168.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     152.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -43952.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.06</td>
    <td align="right">      86.67</td>
    <td align="right">   35847.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7874.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -133.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     105.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -136.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">03-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -64.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-SEP-15:06</td>
    <td align="right">    -294.13</td>
    <td align="right">     294.13</td>
    <td align="right">     294.13</td>
    <td align="right"> -570893.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  158231.40</td>
    <td align="right">   58044.11</td>
    <td align="right">   56256.57</td>
    <td align="right">  380305.80</td>
    <td align="right">       0.00</td>
    <td align="right">     685.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -82923.93</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23448.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2097.34</td>
    <td align="right">     980.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -26526.58</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">02-APR-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6027.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     283.66</td>
    <td align="right">     645.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6956.87</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9584.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.57</td>
    <td align="right">      39.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3507.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6187.09</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11590.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     101.47</td>
    <td align="right">      56.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3916.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7832.33</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">04-FEB-21:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27160.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     170.47</td>
    <td align="right">     300.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17365.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10265.88</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">02-FEB-21:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21125.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.13</td>
    <td align="right">     334.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18930.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2677.68</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">25-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1640.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     301.50</td>
    <td align="right">     686.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2628.56</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">16-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8933.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1261.10</td>
    <td align="right">     589.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10784.62</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3348.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     810.61</td>
    <td align="right">    4213.24</td>
    <td align="right">    1313.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9685.98</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4858.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14270.31</td>
    <td align="right">    2721.49</td>
    <td align="right">     408.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22258.77</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">08-JUL-07:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8700.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23809.29</td>
    <td align="right">    4527.11</td>
    <td align="right">     679.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -37716.28</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">25-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     616.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.66</td>
    <td align="right">     170.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -883.34</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">02-JUL-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1386.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     195.59</td>
    <td align="right">     246.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1828.79</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">03-FEB-06:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2094.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      95.16</td>
    <td align="right">      80.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2019.07</td>
    <td align="right">    -250.69</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   95598.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     811.47</td>
    <td align="right">     683.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35047.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62045.93</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1988.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.05</td>
    <td align="right">      29.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2052.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">02-FEB-21:14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35972.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8378.09</td>
    <td align="right">    2618.10</td>
    <td align="right">    1415.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -25049.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23334.19</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      46.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.13</td>
    <td align="right">      28.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -90.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">04-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      85.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.16</td>
    <td align="right">      53.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -167.38</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.06</td>
    <td align="right">      45.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -149.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">31-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1613.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     230.55</td>
    <td align="right">     437.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1670.79</td>
    <td align="right">    -610.23</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     102.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.40</td>
    <td align="right">      51.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -182.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.93</td>
    <td align="right">      39.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -124.50</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1456.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.14</td>
    <td align="right">      81.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1710.06</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">03-FEB-06:55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7296.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     495.88</td>
    <td align="right">     874.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6314.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -11953.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -3028.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">30-SEP-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1907.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.98</td>
    <td align="right">      26.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1966.42</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">15-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   47472.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10656.66</td>
    <td align="right">     832.47</td>
    <td align="right">    1200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14630.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -45531.86</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5223.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     398.20</td>
    <td align="right">     906.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6528.37</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   81042.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.45</td>
    <td align="right">     307.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33011.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -48704.05</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12620.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     312.87</td>
    <td align="right">     712.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13645.40</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">30-JAN-21:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25949.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.30</td>
    <td align="right">     113.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15936.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10262.29</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">06-APR-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5409.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     335.32</td>
    <td align="right">     282.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6027.41</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      85.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -98.57</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -237.67</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">30-JAN-21:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24647.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.06</td>
    <td align="right">     121.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17688.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7224.00</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      55.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -217.71</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     170.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      57.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -228.28</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">03-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -104.59</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-DEC-06:01</td>
    <td align="right">  -22866.47</td>
    <td align="right">   22866.47</td>
    <td align="right">  457738.38</td>
    <td align="right">  -22866.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93758.75</td>
    <td align="right">   42480.43</td>
    <td align="right">   40851.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -157500.66</td>
    <td align="right">       0.00</td>
    <td align="right">   -4203.97</td>
    <td align="right"> -450258.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-17
    16:35:59</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">    75.5791</td>
    <td align="right">     0.0000</td>
    <td align="right">  3601.2105</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    30.6093</td>
    <td align="right">    57.3957</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    30.6093</td>
    <td align="right">     0.5333</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">    22.6737</td>
    <td align="right">     0.0000</td>
    <td align="right">  3601.2105</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    30.6093</td>
    <td align="right">    22.6737</td>
    <td align="right">     0.7331</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    30.6093</td>
    <td align="right">     1.3500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.007079</td>
    <td align="right">   935.4540</td>
    <td align="right">   0.000000</td>
    <td align="right">     565.78</td>
    <td align="right">     6.6223</td>
    <td align="right">     1.0000</td>
    <td align="right">     6.6223</td>
    <td align="right">      1.000</td>
    <td align="right">     6.6223</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">    14.1792</td>
    <td align="right">   0.000000</td>
    <td align="right">     171.41</td>
    <td align="right">     0.1338</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1338</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1338</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.4703</td>
    <td align="right">   0.000254</td>
    <td align="right">      28.43</td>
    <td align="right">     0.0072</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0072</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0072</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.6763</td>
    <td align="right">   0.000254</td>
    <td align="right">      40.88</td>
    <td align="right">     0.0104</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0104</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0104</td>
  </tr>
  <tr>
    <td align="right">112_ARC</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.008000</td>
    <td align="right">    35.4598</td>
    <td align="right">   0.000000</td>
    <td align="right">      85.84</td>
    <td align="right">     0.2837</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2837</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2837</td>
  </tr>
  <tr>
    <td align="right">113_CAREER_SERVICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     7.3547</td>
    <td align="right">   0.000000</td>
    <td align="right">      88.91</td>
    <td align="right">     0.0694</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0694</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0694</td>
  </tr>
  <tr>
    <td align="right">114_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">    15.0707</td>
    <td align="right">   0.000000</td>
    <td align="right">     182.18</td>
    <td align="right">     0.1423</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1423</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1423</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUMLOWER_0B49D193</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.007079</td>
    <td align="right">   562.4752</td>
    <td align="right">   0.000000</td>
    <td align="right">     340.20</td>
    <td align="right">     3.9819</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.9819</td>
    <td align="right">      1.000</td>
    <td align="right">     3.9819</td>
  </tr>
  <tr>
    <td align="right">BOGDINING_E25F401A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">   168.8022</td>
    <td align="right">   0.000000</td>
    <td align="right">     135.55</td>
    <td align="right">     1.5933</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.5933</td>
    <td align="right">      1.000</td>
    <td align="right">     1.5933</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_D1F076F9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">   226.2548</td>
    <td align="right">   0.000000</td>
    <td align="right">     189.82</td>
    <td align="right">     2.1356</td>
    <td align="right">     1.0000</td>
    <td align="right">     2.1356</td>
    <td align="right">      1.000</td>
    <td align="right">     2.1356</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_D145E14C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">   376.3683</td>
    <td align="right">   0.000000</td>
    <td align="right">     315.77</td>
    <td align="right">     3.5525</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.5525</td>
    <td align="right">      1.000</td>
    <td align="right">     3.5525</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_1_90B605A9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.008000</td>
    <td align="right">    20.1059</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.67</td>
    <td align="right">     0.1608</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1608</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1608</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM_2_ECCCF8B8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.008000</td>
    <td align="right">    40.6843</td>
    <td align="right">   0.000000</td>
    <td align="right">      98.49</td>
    <td align="right">     0.3255</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3255</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3255</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_FA1FE4C1</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.5234</td>
    <td align="right">   0.000508</td>
    <td align="right">      57.50</td>
    <td align="right">     0.0292</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0292</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0292</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_CFBEC8AA</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    33.2199</td>
    <td align="right">   0.000508</td>
    <td align="right">     200.57</td>
    <td align="right">     0.1019</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1019</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1019</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_3_7621FA0C</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.7644</td>
    <td align="right">   0.000508</td>
    <td align="right">     119.33</td>
    <td align="right">     0.0606</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0606</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0606</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_4_9B747DDD</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    21.5276</td>
    <td align="right">   0.000508</td>
    <td align="right">     129.98</td>
    <td align="right">     0.0660</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0660</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0660</td>
  </tr>
  <tr>
    <td align="right">EAST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    81.2122</td>
    <td align="right">   0.000508</td>
    <td align="right">     490.34</td>
    <td align="right">     0.2491</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2491</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2491</td>
  </tr>
  <tr>
    <td align="right">EAST_SMALL_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.5082</td>
    <td align="right">   0.000508</td>
    <td align="right">      21.18</td>
    <td align="right">     0.0108</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0108</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0108</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_1_55B9A759</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1090</td>
    <td align="right">   0.002388</td>
    <td align="right">     136.13</td>
    <td align="right">     0.3250</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3250</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3250</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_2_B940211D</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.9485</td>
    <td align="right">   0.002388</td>
    <td align="right">     134.33</td>
    <td align="right">     0.3207</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3207</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3207</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_3_3E9A0FB8</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.2489</td>
    <td align="right">   0.002388</td>
    <td align="right">      36.53</td>
    <td align="right">     0.0872</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0872</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0872</td>
  </tr>
  <tr>
    <td align="right">MECH_1_40A96879</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.7608</td>
    <td align="right">   0.000254</td>
    <td align="right">     348.20</td>
    <td align="right">     0.0884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0884</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0884</td>
  </tr>
  <tr>
    <td align="right">MECH_2_C6ABCC9A</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.0704</td>
    <td align="right">   0.000254</td>
    <td align="right">     185.59</td>
    <td align="right">     0.0471</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0471</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0471</td>
  </tr>
  <tr>
    <td align="right">MECH_3_6E799E0F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.1582</td>
    <td align="right">   0.000254</td>
    <td align="right">       9.56</td>
    <td align="right">     0.0024</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0024</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0024</td>
  </tr>
  <tr>
    <td align="right">MECH_4_99985F88</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0499</td>
    <td align="right">   0.000254</td>
    <td align="right">       3.02</td>
    <td align="right">     0.0008</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0008</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0008</td>
  </tr>
  <tr>
    <td align="right">NORTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.010005</td>
    <td align="right">   417.9066</td>
    <td align="right">   0.000000</td>
    <td align="right">     350.62</td>
    <td align="right">     4.1813</td>
    <td align="right">     1.0000</td>
    <td align="right">     4.1813</td>
    <td align="right">      1.000</td>
    <td align="right">     4.1813</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_B1424685</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.6302</td>
    <td align="right">   0.000000</td>
    <td align="right">       7.62</td>
    <td align="right">     0.0059</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0059</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0059</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_37CC8413</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.1731</td>
    <td align="right">   0.000000</td>
    <td align="right">      14.18</td>
    <td align="right">     0.0111</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0111</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0111</td>
  </tr>
  <tr>
    <td align="right">OFFICE_3_93B2C9FF</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.0021</td>
    <td align="right">   0.000000</td>
    <td align="right">      12.11</td>
    <td align="right">     0.0095</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0095</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0095</td>
  </tr>
  <tr>
    <td align="right">OFFICE_4_3DD7EBAB</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     9.6035</td>
    <td align="right">   0.000000</td>
    <td align="right">     116.09</td>
    <td align="right">     0.0906</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0906</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0906</td>
  </tr>
  <tr>
    <td align="right">OFFICE_5_682148B2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.1415</td>
    <td align="right">   0.000000</td>
    <td align="right">      13.80</td>
    <td align="right">     0.0108</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0108</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0108</td>
  </tr>
  <tr>
    <td align="right">OFFICE_6_61DD9104</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.8719</td>
    <td align="right">   0.000000</td>
    <td align="right">      10.54</td>
    <td align="right">     0.0082</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0082</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0082</td>
  </tr>
  <tr>
    <td align="right">RESTROOMS</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.6576</td>
    <td align="right">   0.004877</td>
    <td align="right">      58.44</td>
    <td align="right">     0.2850</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2850</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2850</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_1_404313B9</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.3724</td>
    <td align="right">   0.004877</td>
    <td align="right">       8.30</td>
    <td align="right">     0.0405</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0405</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0405</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_2_A377B4B3</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.7503</td>
    <td align="right">   0.004877</td>
    <td align="right">      10.59</td>
    <td align="right">     0.0516</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0516</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0516</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_3_C201E5F7</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.7021</td>
    <td align="right">   0.004877</td>
    <td align="right">      10.30</td>
    <td align="right">     0.0502</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0502</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0502</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_4_33BABDA2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.4659</td>
    <td align="right">   0.004877</td>
    <td align="right">       8.87</td>
    <td align="right">     0.0433</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0433</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0433</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_5_911A78E2</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.7748</td>
    <td align="right">   0.004877</td>
    <td align="right">      10.74</td>
    <td align="right">     0.0524</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0524</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0524</td>
  </tr>
  <tr>
    <td align="right">RESTROOM_6_A019D741</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.8887</td>
    <td align="right">   0.004877</td>
    <td align="right">      59.83</td>
    <td align="right">     0.2918</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2918</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2918</td>
  </tr>
  <tr>
    <td align="right">ROOM_13_B04291D5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.008000</td>
    <td align="right">   103.1475</td>
    <td align="right">   0.000000</td>
    <td align="right">     249.70</td>
    <td align="right">     0.8251</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.8251</td>
    <td align="right">      1.000</td>
    <td align="right">     0.8251</td>
  </tr>
  <tr>
    <td align="right">SMALL_WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.2005</td>
    <td align="right">   0.000508</td>
    <td align="right">      19.32</td>
    <td align="right">     0.0098</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0098</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0098</td>
  </tr>
  <tr>
    <td align="right">SOUTH_HALL</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.010005</td>
    <td align="right">   354.3458</td>
    <td align="right">   0.000000</td>
    <td align="right">     297.29</td>
    <td align="right">     3.5453</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.5453</td>
    <td align="right">      1.000</td>
    <td align="right">     3.5453</td>
  </tr>
  <tr>
    <td align="right">UPSTAIRS_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">    19.9047</td>
    <td align="right">   0.000000</td>
    <td align="right">     240.62</td>
    <td align="right">     0.1879</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1879</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1879</td>
  </tr>
  <tr>
    <td align="right">WEST_CORRIDOR</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    36.5747</td>
    <td align="right">   0.000508</td>
    <td align="right">     220.83</td>
    <td align="right">     0.1122</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1122</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1122</td>
  </tr>
  <tr>
    <td align="right">WEST_OFFICE_BLOCK</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.009439</td>
    <td align="right">    15.6394</td>
    <td align="right">   0.000000</td>
    <td align="right">     189.06</td>
    <td align="right">     0.1476</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1476</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1476</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000508</td>
    <td align="right">      81.75</td>
    <td align="right">     0.0415</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0415</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0415</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_LOBBY</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000508</td>
    <td align="right">     202.62</td>
    <td align="right">     0.1029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1029</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_1_B863644B</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000762</td>
    <td align="right">      13.75</td>
    <td align="right">     0.0105</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0105</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0105</td>
  </tr>
  <tr>
    <td align="right">BOGPLAY_2_4B3AE9FE</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000762</td>
    <td align="right">      33.14</td>
    <td align="right">     0.0253</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0253</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0253</td>
  </tr>
  <tr>
    <td align="right">SE_HALL_PIANO</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000508</td>
    <td align="right">      87.05</td>
    <td align="right">     0.0442</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0442</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0442</td>
  </tr>
  <tr>
    <td align="right">STAIR_1_1681051F</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000254</td>
    <td align="right">      26.11</td>
    <td align="right">     0.0066</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0066</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0066</td>
  </tr>
  <tr>
    <td align="right">STAIR_2_976E6FD5</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000254</td>
    <td align="right">      27.13</td>
    <td align="right">     0.0069</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0069</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0069</td>
  </tr>
  <tr>
    <td align="right">STAIR_3_8F089848</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000254</td>
    <td align="right">      12.54</td>
    <td align="right">     0.0032</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0032</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0032</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">54 ZONE VAV</td>
    <td align="right">   0.007782</td>
    <td align="right">    3601.21</td>
    <td align="right">   0.000394</td>
    <td align="right">  6557.1421</td>
    <td align="right">    30.6093</td>
    <td align="right">    30.6093</td>
    <td align="right">    30.6093</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">100_AUDITORIUM</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     6.6223</td>
    <td align="right">     6.6223</td>
    <td align="right">     1.9867</td>
    <td align="right">No</td>
    <td align="right">     6.6223</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">102_OFFICES</td>
    <td align="right">54 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6989</td>
    <td align="right">     0.6989</td>
    <td align="right">     0.2097</td>
    <td align="right">No</td>
    <td align="right">     0.1338</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">104_STORAGE</td>
    <td align="right">54 ZONE VAV</td>
